<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Data Center Load</title><style>*{box-sizing:border-box}body{margin:0;color:#233246;background:#f4f7fa;font:15px/1.75 system-ui,"Segoe UI",sans-serif}header{background:#16324d;color:white;padding:36px max(24px,calc((100vw - 1260px)/2))}h1{font-size:32px;margin:8px 0}header p{max-width:1050px;color:#d1e3ef}a{color:#12669c}header a{color:#b8e3ff}main{max-width:1260px;margin:auto;padding:24px}.cards{display:grid;grid-template-columns:repeat(auto-fit,minmax(270px,1fr));gap:16px}.card,section{background:white;border:1px solid #dbe5ed;border-radius:12px;padding:24px;margin:18px 0}.cards .card{margin:0}.muted{color:#617286;font-size:13px}.badge{display:inline-block;padding:3px 10px;margin:3px;border-radius:18px;background:#e5f2ef;color:#146657;font-size:12px}.note{padding:14px 18px;background:#f0f6fc;border-left:4px solid #3881b9;border-radius:3px}.caution{background:#fff7e6;border-left-color:#c2902c}h2{font-size:22px;margin:8px 0 16px}h3{font-size:17px;color:#16675f}nav{display:flex;flex-wrap:wrap;gap:12px;margin:14px 0}details{margin:12px 0}summary{cursor:pointer;background:#eef4f8;border-radius:6px;padding:12px;font-weight:600}details[open]>summary{margin-bottom:14px}pre{font:13px/1.65 Consolas,monospace;white-space:pre-wrap;overflow-wrap:anywhere;background:#f3f6f9;padding:16px;border-radius:7px}.scroll{overflow:auto}table{border-collapse:collapse;width:100%;font-size:13px}th,td{text-align:left;vertical-align:top;padding:9px;border-bottom:1px solid #dfe7ee;overflow-wrap:anywhere}th{background:#eff4f8}td:first-child{font-family:Consolas,monospace;min-width:140px}.eq td:last-child{font:13px/1.7 Consolas,monospace;min-width:320px}code{font:13px Consolas,monospace}button,input{padding:9px 14px;border:1px solid #b5c9d8;border-radius:6px;background:white}button{cursor:pointer}input{width:min(100%,500px)}.top{position:fixed;bottom:20px;right:20px;background:#17344e;color:white;padding:8px 16px;border-radius:20px;text-decoration:none}@media(max-width:650px){main{padding:12px}section,.card{padding:16px}h1{font-size:25px}}@media print{body{background:white}.top,button,input{display:none}header{color:black;background:white}header p{color:black}section{break-inside:auto}details>summary{background:white}} .equation{font-family:Consolas,monospace}.config-nav a{font-size:13px} .cards .card h2{font-size:19px}</style></head><body id="top"><header><a href="index.html">Device directory</a> · <a href="model_conventions.html">Model conventions</a><h1>Data Center Load</h1><p>AFE, UPS DC link, VSI, PSU, equivalent computing load, and backup power dynamics.</p></header><main><section><h2>Model scope</h2><p>The boundary covers the power-electronic supply chain and equivalent computing load: active front end (AFE), UPS DC link, voltage-source inverter (VSI), power supply unit (PSU), and equivalent load. The engineering configuration adds measurement and actuator dynamics, current/conductance commands, backup-battery supply, and stored energy. Server scheduling and detailed thermal-fluid behavior are outside this boundary.</p><p>Detailed entry: <a href="#data_center_engineering">Detailed engineering configuration</a>. Alternative control configurations retain their own state and equation sets.</p><button onclick="expandAll()">Expand all sections</button> <button onclick="collapseAll()">Collapse all sections</button><nav class="config-nav"><a href="#data_center_engineering">data_center_engineering</a><a href="#data_center">data_center</a></nav></section><div class="note">Continuous-time convention: dx/dt = f(x,z,u;p), 0 = g(x,z,u;p), and y = h(x,z,u;p). Time is in seconds. Differential equations below show the actual derivatives. Terminal voltage is a network boundary input. See <a href="model_conventions.html">model conventions</a> for symbols, bases, reference frames, and limiter definitions.</div><section id="data_center_engineering" data-config="data_center_engineering"><h2>Detailed engineering configuration</h2><p><span class="badge">30 states</span><span class="badge">0 implicit algebraic variables</span><span class="badge">57 parameters</span> <code>data_center_engineering</code></p><details open><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>params.engineering_enable</td><td>1</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>-0.5</td></tr><tr><td>Q</td><td>0.0</td></tr><tr><td>V</td><td>1.0</td></tr><tr><td>Xi</td><td>0.0</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details open><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>theta_pll_dev</td><td>pll angle</td><td>rad / network_to_afe</td></tr><tr><td>1</td><td>xi_pll_dev</td><td>Integral of the PLL q-axis voltage error</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>vq_pll_dev</td><td>Filtered PLL q-axis voltage measurement</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>id_afe_dev</td><td>afe current d</td><td>pu / afe_dq</td></tr><tr><td>4</td><td>iq_afe_dev</td><td>afe current q</td><td>pu / afe_dq</td></tr><tr><td>5</td><td>xi_dc_afe_dev</td><td>AFE DC-voltage outer-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>6</td><td>gamd_afe_dev</td><td>AFE d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>7</td><td>gamq_afe_dev</td><td>AFE q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>vdc_ups_dev</td><td>dc voltage</td><td>pu / dc; model_native / dc</td></tr><tr><td>9</td><td>iU_cv_dev</td><td>converter current u</td><td>pu / vsi_dq</td></tr><tr><td>10</td><td>iV_cv_dev</td><td>converter current v</td><td>pu / vsi_dq</td></tr><tr><td>11</td><td>vU_vsi_dev</td><td>output voltage u; vsi voltage u</td><td>pu / vsi_dq</td></tr><tr><td>12</td><td>vV_vsi_dev</td><td>output voltage v; vsi voltage v</td><td>pu / vsi_dq</td></tr><tr><td>13</td><td>xiU_vsi_dev</td><td>VSI U/d-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>14</td><td>xiV_vsi_dev</td><td>VSI V/q-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>15</td><td>gamU_vsi_dev</td><td>VSI U/d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>16</td><td>gamV_vsi_dev</td><td>VSI V/q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>17</td><td>v_psu_dev</td><td>psu voltage</td><td>pu / dc_load</td></tr><tr><td>18</td><td>v_eq_dev</td><td>equivalent voltage</td><td>pu / dc_load</td></tr><tr><td>19</td><td>xi_psu_dev</td><td>psu voltage integrator</td><td>pu*s / controller</td></tr><tr><td>20</td><td>xi_eq_dev</td><td>equivalent voltage integrator</td><td>pu*s / controller</td></tr><tr><td>21</td><td>vdc_measured_dev</td><td>Filtered DC-link voltage measurement</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>22</td><td>md_applied_dev</td><td>Applied AFE d-axis modulation</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>23</td><td>mq_applied_dev</td><td>Applied AFE q-axis modulation</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>24</td><td>mU_applied_dev</td><td>Applied VSI U/d-axis modulation</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>25</td><td>mV_applied_dev</td><td>Applied VSI V/q-axis modulation</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>26</td><td>i_bbu_actuator_dev</td><td>Applied backup-battery supply current</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>27</td><td>energy_bbu_dev</td><td>Backup-battery stored energy</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>28</td><td>ieq_actuator_dev</td><td>Applied equivalent-load current</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>29</td><td>gpsu_actuator_dev</td><td>Applied PSU conductance</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>omega_s_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>omega_lp_dev</td><td>628.3185307179587</td><td></td><td></td><td></td></tr><tr><td>l_afe_dev</td><td>0.05</td><td>inductance</td><td>pu / Lbase</td><td></td></tr><tr><td>r_afe_dev</td><td>0.003</td><td>resistance</td><td>pu / Zbase</td><td></td></tr><tr><td>c_dc_dev</td><td>1.0</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>vdc_ups_ref_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>l_vsi_dev</td><td>0.05</td><td>inductance</td><td>pu / Lbase</td><td></td></tr><tr><td>r_vsi_dev</td><td>0.003</td><td>resistance</td><td>pu / Zbase</td><td></td></tr><tr><td>c_vsi_dev</td><td>0.2</td><td>capacitance</td><td>pu / Cbase</td><td></td></tr><tr><td>vu_vsi_ref_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>omega_vsi_dev</td><td>1.0</td><td>angular_frequency</td><td>pu / wbase</td><td></td></tr><tr><td>c_psu_dev</td><td>0.3</td><td>capacitance</td><td>pu / Cbase</td><td></td></tr><tr><td>r_psu_dev</td><td>0.005</td><td>resistance</td><td>pu / Zbase</td><td></td></tr><tr><td>vpsu_ref_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>c_eq_dev</td><td>0.2</td><td>capacitance</td><td>pu / Cbase</td><td></td></tr><tr><td>veq_ref_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>kp_pll_dev</td><td>0.4713333333333334</td><td></td><td></td><td></td></tr><tr><td>ki_pll_dev</td><td>41.88790204786391</td><td></td><td></td><td></td></tr><tr><td>kp_dc_afe_dev</td><td>0.33333333333333337</td><td></td><td></td><td></td></tr><tr><td>ki_dc_afe_dev</td><td>10.471975511965978</td><td></td><td></td><td></td></tr><tr><td>kp_c_afe_dev</td><td>0.2326666666666667</td><td></td><td></td><td></td></tr><tr><td>ki_c_afe_dev</td><td>209.43951023931962</td><td></td><td></td><td></td></tr><tr><td>kp_v_vsi_dev</td><td>0.6666666666666667</td><td></td><td></td><td></td></tr><tr><td>ki_v_vsi_dev</td><td>209.43951023931962</td><td></td><td></td><td></td></tr><tr><td>kp_c_vsi_dev</td><td>0.6636666666666667</td><td></td><td></td><td></td></tr><tr><td>ki_c_vsi_dev</td><td>837.7580409572785</td><td></td><td></td><td></td></tr><tr><td>kp_v_psu_dev</td><td>0.2</td><td>gain</td><td>pu / one</td><td></td></tr><tr><td>ki_v_psu_dev</td><td>12.566370614359172</td><td>gain</td><td>pu / one</td><td></td></tr><tr><td>kp_v_eq_dev</td><td>0.6666666666666667</td><td>gain</td><td>pu / one</td><td></td></tr><tr><td>ki_v_eq_dev</td><td>209.43951023931962</td><td>gain</td><td>pu / one</td><td></td></tr><tr><td>engineering_enable_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>i_afe_max_dev</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>i_vsi_max_dev</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>m_afe_max_dev</td><td>1.15</td><td></td><td></td><td></td></tr><tr><td>m_vsi_max_dev</td><td>1.15</td><td></td><td></td><td></td></tr><tr><td>g_psu_max_dev</td><td>1.5</td><td></td><td></td><td></td></tr><tr><td>i_eq_max_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>i_psu_dc_max_dev</td><td>0.75</td><td></td><td></td><td></td></tr><tr><td>i_psu_ac_max_dev</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>tau_measure_dev</td><td>0.0001</td><td></td><td></td><td></td></tr><tr><td>tau_bridge_dev</td><td>7.5e-05</td><td></td><td></td><td></td></tr><tr><td>tau_psu_dev</td><td>0.0001</td><td></td><td></td><td></td></tr><tr><td>tau_aw_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>tau_bbu_dev</td><td>0.0005</td><td></td><td></td><td></td></tr><tr><td>i_bbu_max_dev</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>p_bbu_max_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>v_bbu_on_dev</td><td>0.96</td><td></td><td></td><td></td></tr><tr><td>k_bbu_dev</td><td>40.0</td><td></td><td></td><td></td></tr><tr><td>p_charge_max_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>tau_charge_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>eta_discharge_dev</td><td>0.97</td><td></td><td></td><td></td></tr><tr><td>eta_charge_dev</td><td>0.97</td><td></td><td></td><td></td></tr><tr><td>energy_bbu_capacity_dev</td><td>240.0</td><td></td><td></td><td></td></tr><tr><td>v_charge_start_dev</td><td>0.98</td><td></td><td></td><td></td></tr><tr><td>v_charge_full_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>voltage_floor_dev</td><td>0.05</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>2</td><td>p_load</td><td></td></tr><tr><td>3</td><td>B_shunt</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>(-ir_pcc_dev+B_shunt*v_q_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>(-ii_pcc_dev-B_shunt*v_d_dev)</td></tr><tr><td>2</td><td>p_pcc_dev</td><td>(v_d_dev*ir_pcc_dev+v_q_dev*ii_pcc_dev)</td></tr><tr><td>3</td><td>p_load_dev</td><td>(3.0*g_load_dev*v_eq_dev**2)</td></tr><tr><td>4</td><td>vdc_ups_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>5</td><td>v_psu_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>6</td><td>v_eq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(theta_pll_dev)/dt</td><td>(omega_b_dev*(omega_pll_dev-omega_s_dev))</td></tr><tr><td>d(xi_pll_dev)/dt</td><td>(vq_pll_dev)</td></tr><tr><td>d(vq_pll_dev)/dt</td><td>(omega_lp_dev*(vq_pcc_dev-vq_pll_dev))</td></tr><tr><td>d(id_afe_dev)/dt</td><td>((omega_b_dev/l_afe_dev)*(vd_pcc_dev-md_dev*vdc_ups_dev-r_afe_dev*id_afe_dev+omega_pll_dev*l_afe_dev*iq_afe_dev))</td></tr><tr><td>d(iq_afe_dev)/dt</td><td>((omega_b_dev/l_afe_dev)*(vq_pcc_dev-mq_dev*vdc_ups_dev-r_afe_dev*iq_afe_dev-omega_pll_dev*l_afe_dev*id_afe_dev))</td></tr><tr><td>d(xi_dc_afe_dev)/dt</td><td>((vdc_ups_ref_dev-vdc_measured_dev)+((iafe_cmd_dev)-(y_dc_afe_dev))/(ki_dc_afe_dev*tau_aw_dev))</td></tr><tr><td>d(gamd_afe_dev)/dt</td><td>((id_afe_dev-id_ref_afe_dev)+((afe_modulation_limit_d_dev*vdc_ups_dev)-(vd_ref_afe_dev))/(ki_c_afe_dev*tau_aw_dev))</td></tr><tr><td>d(gamq_afe_dev)/dt</td><td>((iq_afe_dev)+((afe_modulation_limit_q_dev*vdc_ups_dev)-(vq_ref_afe_dev))/(ki_c_afe_dev*tau_aw_dev))</td></tr><tr><td>d(vdc_ups_dev)/dt</td><td>((omega_b_dev/c_dc_dev)*(total_dc_current_in_dev-i_dc_out_dev))</td></tr><tr><td>d(iU_cv_dev)/dt</td><td>((omega_b_dev/l_vsi_dev)*(mU_dev*vdc_ups_dev-vU_vsi_dev-r_vsi_dev*iU_cv_dev+omega_vsi_dev*l_vsi_dev*iV_cv_dev))</td></tr><tr><td>d(iV_cv_dev)/dt</td><td>((omega_b_dev/l_vsi_dev)*(mV_dev*vdc_ups_dev-vV_vsi_dev-r_vsi_dev*iV_cv_dev-omega_vsi_dev*l_vsi_dev*iU_cv_dev))</td></tr><tr><td>d(vU_vsi_dev)/dt</td><td>((omega_b_dev/c_vsi_dev)*(iU_cv_dev-iU_vsi_dev+omega_vsi_dev*c_vsi_dev*vV_vsi_dev))</td></tr><tr><td>d(vV_vsi_dev)/dt</td><td>((omega_b_dev/c_vsi_dev)*(iV_cv_dev-iV_vsi_dev-omega_vsi_dev*c_vsi_dev*vU_vsi_dev))</td></tr><tr><td>d(xiU_vsi_dev)/dt</td><td>((vu_vsi_ref_dev-vU_vsi_dev)+((vsi_current_limit_d_dev)-(iU_ref_raw_dev))/(ki_v_vsi_dev*tau_aw_dev))</td></tr><tr><td>d(xiV_vsi_dev)/dt</td><td>((-vV_vsi_dev)+((vsi_current_limit_q_dev)-(iV_ref_raw_dev))/(ki_v_vsi_dev*tau_aw_dev))</td></tr><tr><td>d(gamU_vsi_dev)/dt</td><td>((iU_ref_cv_dev-iU_cv_dev)+((vsi_modulation_limit_d_dev*vdc_ups_dev)-(vU_ref_cv_dev))/(ki_c_vsi_dev*tau_aw_dev))</td></tr><tr><td>d(gamV_vsi_dev)/dt</td><td>((iV_ref_cv_dev-iV_cv_dev)+((vsi_modulation_limit_q_dev*vdc_ups_dev)-(vV_ref_cv_dev))/(ki_c_vsi_dev*tau_aw_dev))</td></tr><tr><td>d(v_psu_dev)/dt</td><td>((omega_b_dev/c_psu_dev)*(psu_term_dev-i_psu_dev))</td></tr><tr><td>d(v_eq_dev)/dt</td><td>((omega_b_dev/c_eq_dev)*(i_eq_dev-g_load_dev*v_eq_dev))</td></tr><tr><td>d(xi_psu_dev)/dt</td><td>((vpsu_ref_dev-v_psu_dev)+((gpsu_cmd_dev)-(gpsu_raw_dev))/(ki_v_psu_dev*tau_aw_dev))</td></tr><tr><td>d(xi_eq_dev)/dt</td><td>((veq_ref_dev-v_eq_dev)+((ieq_cmd_dev)-(ieq_raw_dev))/(ki_v_eq_dev*tau_aw_dev))</td></tr><tr><td>d(vdc_measured_dev)/dt</td><td>(vdc_ups_dev-vdc_measured_dev)/tau_measure_dev</td></tr><tr><td>d(md_applied_dev)/dt</td><td>(afe_modulation_limit_d_dev-md_applied_dev)/tau_bridge_dev</td></tr><tr><td>d(mq_applied_dev)/dt</td><td>(afe_modulation_limit_q_dev-mq_applied_dev)/tau_bridge_dev</td></tr><tr><td>d(mU_applied_dev)/dt</td><td>(vsi_modulation_limit_d_dev-mU_applied_dev)/tau_bridge_dev</td></tr><tr><td>d(mV_applied_dev)/dt</td><td>(vsi_modulation_limit_q_dev-mV_applied_dev)/tau_bridge_dev</td></tr><tr><td>d(i_bbu_actuator_dev)/dt</td><td>(bbu_current_command_dev-i_bbu_actuator_dev)/tau_bbu_dev</td></tr><tr><td>d(energy_bbu_dev)/dt</td><td>-((((bbu_power_dev)+(0)+abs((bbu_power_dev)-(0)))/2))/eta_discharge_dev-((((bbu_power_dev)+(0)-abs((bbu_power_dev)-(0)))/2))*eta_charge_dev</td></tr><tr><td>d(ieq_actuator_dev)/dt</td><td>(ieq_cmd_dev-ieq_actuator_dev)/tau_psu_dev</td></tr><tr><td>d(gpsu_actuator_dev)/dt</td><td>(gpsu_cmd_dev-gpsu_actuator_dev)/tau_psu_dev</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><p>This configuration has no implicit algebraic unknowns. Its explicit outputs and intermediate expressions are listed below.</p></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>omega_b_dev</td><td>(2*pi*f0_dev)</td></tr><tr><td>vdc_safe_dev</td><td>(((vdc_ups_dev)+(voltage_floor_dev)+abs((vdc_ups_dev)-(voltage_floor_dev)))/2)</td></tr><tr><td>vpsu_safe_dev</td><td>(((v_psu_dev)+(voltage_floor_dev)+abs((v_psu_dev)-(voltage_floor_dev)))/2)</td></tr><tr><td>veq_ref_safe_dev</td><td>(((veq_ref_dev)+(voltage_floor_dev)+abs((veq_ref_dev)-(voltage_floor_dev)))/2)</td></tr><tr><td>iU_ref_cv_dev</td><td>vsi_current_limit_d_dev</td></tr><tr><td>iV_ref_cv_dev</td><td>vsi_current_limit_q_dev</td></tr><tr><td>vU_ref_cv_dev</td><td>(kp_c_vsi_dev*(iU_ref_cv_dev-iU_cv_dev)+ki_c_vsi_dev*gamU_vsi_dev-omega_vsi_dev*l_vsi_dev*iV_cv_dev)</td></tr><tr><td>vV_ref_cv_dev</td><td>(kp_c_vsi_dev*(iV_ref_cv_dev-iV_cv_dev)+ki_c_vsi_dev*gamV_vsi_dev+omega_vsi_dev*l_vsi_dev*iU_cv_dev)</td></tr><tr><td>mU_dev</td><td>mU_applied_dev</td></tr><tr><td>mV_dev</td><td>mV_applied_dev</td></tr><tr><td>omega_pll_dev</td><td>(omega_s_dev+kp_pll_dev*vq_pll_dev+ki_pll_dev*xi_pll_dev)</td></tr><tr><td>id_ref_afe_dev</td><td>iafe_cmd_dev</td></tr><tr><td>iq_ref_afe_dev</td><td>0.0</td></tr><tr><td>vd_ref_afe_dev</td><td>(y_gamd_afe_dev+omega_pll_dev*l_afe_dev*iq_afe_dev)+vd_pcc_dev</td></tr><tr><td>vq_ref_afe_dev</td><td>(y_gamq_afe_dev-omega_pll_dev*l_afe_dev*id_afe_dev)+vq_pcc_dev</td></tr><tr><td>md_dev</td><td>md_applied_dev</td></tr><tr><td>mq_dev</td><td>mq_applied_dev</td></tr><tr><td>i_d_dev</td><td>(-ir_pcc_dev+B_shunt*v_q_dev)</td></tr><tr><td>i_q_dev</td><td>(-ii_pcc_dev-B_shunt*v_d_dev)</td></tr><tr><td>p_pcc_dev</td><td>(v_d_dev*ir_pcc_dev+v_q_dev*ii_pcc_dev)</td></tr><tr><td>theta_rot_dev</td><td>(theta_pll_dev+pi/2.0)</td></tr><tr><td>s_ang_dev</td><td>sin(theta_rot_dev)</td></tr><tr><td>c_ang_dev</td><td>cos(theta_rot_dev)</td></tr><tr><td>ir_pcc_dev</td><td>(s_ang_dev*id_afe_dev+c_ang_dev*iq_afe_dev)</td></tr><tr><td>ii_pcc_dev</td><td>(-c_ang_dev*id_afe_dev+s_ang_dev*iq_afe_dev)</td></tr><tr><td>vd_pcc_dev</td><td>(s_ang_dev*v_d_dev-c_ang_dev*v_q_dev)</td></tr><tr><td>vq_pcc_dev</td><td>(c_ang_dev*v_d_dev+s_ang_dev*v_q_dev)</td></tr><tr><td>i_dc_in_dev</td><td>(md_dev*id_afe_dev+mq_dev*iq_afe_dev)</td></tr><tr><td>y_dc_afe_dev</td><td>kp_dc_afe_dev*(vdc_ups_ref_dev-vdc_measured_dev)+ki_dc_afe_dev*xi_dc_afe_dev</td></tr><tr><td>y_gamd_afe_dev</td><td>(kp_c_afe_dev*((id_afe_dev-id_ref_afe_dev))+ki_c_afe_dev*gamd_afe_dev)</td></tr><tr><td>y_gamq_afe_dev</td><td>(kp_c_afe_dev*((iq_afe_dev-iq_ref_afe_dev))+ki_c_afe_dev*gamq_afe_dev)</td></tr><tr><td>iU_vsi_dev</td><td>(g_eq_dev*vU_vsi_dev)</td></tr><tr><td>iV_vsi_dev</td><td>(g_eq_dev*vV_vsi_dev)</td></tr><tr><td>i_dc_out_dev</td><td>(mU_dev*iU_cv_dev+mV_dev*iV_cv_dev)</td></tr><tr><td>g_load_dev</td><td>(p_load/(3.0*veq_ref_safe_dev**2))</td></tr><tr><td>i_eq_dev</td><td>ieq_applied_dev</td></tr><tr><td>i_psu_dev</td><td>((v_eq_dev/vpsu_safe_dev)*i_eq_dev)</td></tr><tr><td>g_eq_dev</td><td>gpsu_applied_dev</td></tr><tr><td>psu_term_dev</td><td>(((g_eq_dev-r_psu_dev*g_eq_dev**2)*(vU_vsi_dev**2+vV_vsi_dev**2))/(3.0*vpsu_safe_dev))</td></tr><tr><td>p_load_dev</td><td>(3.0*g_load_dev*v_eq_dev**2)</td></tr><tr><td>ieq_raw_dev</td><td>kp_v_eq_dev*(veq_ref_dev-v_eq_dev)+ki_v_eq_dev*xi_eq_dev+g_load_dev*v_eq_dev</td></tr><tr><td>ieq_max_dev</td><td>(((i_eq_max_dev)+(i_psu_dc_max_dev*((((v_psu_dev)+(0)+abs((v_psu_dev)-(0)))/2))/((((v_eq_dev)+(voltage_floor_dev)+abs((v_eq_dev)-(voltage_floor_dev)))/2)))-abs((i_eq_max_dev)-(i_psu_dc_max_dev*((((v_psu_dev)+(0)+abs((v_psu_dev)-(0)))/2))/((((v_eq_dev)+(voltage_floor_dev)+abs((v_eq_dev)-(voltage_floor_dev)))/2)))))/2)</td></tr><tr><td>ieq_cmd_dev</td><td>(((ieq_max_dev)+((((0)+(ieq_raw_dev)+abs((0)-(ieq_raw_dev)))/2))-abs((ieq_max_dev)-((((0)+(ieq_raw_dev)+abs((0)-(ieq_raw_dev)))/2))))/2)</td></tr><tr><td>ieq_applied_dev</td><td>(((ieq_max_dev)+((((0)+(ieq_actuator_dev)+abs((0)-(ieq_actuator_dev)))/2))-abs((ieq_max_dev)-((((0)+(ieq_actuator_dev)+abs((0)-(ieq_actuator_dev)))/2))))/2)</td></tr><tr><td>psu_power_need_dev</td><td>(((3*v_eq_dev*ieq_applied_dev)+(0)+abs((3*v_eq_dev*ieq_applied_dev)-(0)))/2)</td></tr><tr><td>vsi_voltage_squared_dev</td><td>(((vU_vsi_dev**2+vV_vsi_dev**2)+(voltage_floor_dev**2)+abs((vU_vsi_dev**2+vV_vsi_dev**2)-(voltage_floor_dev**2)))/2)</td></tr><tr><td>psu_power_discriminant_dev</td><td>(((1-4*r_psu_dev*psu_power_need_dev/vsi_voltage_squared_dev)+(0)+abs((1-4*r_psu_dev*psu_power_need_dev/vsi_voltage_squared_dev)-(0)))/2)</td></tr><tr><td>gpsu_ff_dev</td><td>2*psu_power_need_dev/(vsi_voltage_squared_dev*(1+sqrt(psu_power_discriminant_dev)))</td></tr><tr><td>gpsu_raw_dev</td><td>kp_v_psu_dev*(vpsu_ref_dev-v_psu_dev)+ki_v_psu_dev*xi_psu_dev+gpsu_ff_dev</td></tr><tr><td>gpsu_max_dev</td><td>(((g_psu_max_dev)+(i_psu_ac_max_dev/((((sqrt(vU_vsi_dev**2+vV_vsi_dev**2))+(voltage_floor_dev)+abs((sqrt(vU_vsi_dev**2+vV_vsi_dev**2))-(voltage_floor_dev)))/2)))-abs((g_psu_max_dev)-(i_psu_ac_max_dev/((((sqrt(vU_vsi_dev**2+vV_vsi_dev**2))+(voltage_floor_dev)+abs((sqrt(vU_vsi_dev**2+vV_vsi_dev**2))-(voltage_floor_dev)))/2)))))/2)</td></tr><tr><td>gpsu_cmd_dev</td><td>(((gpsu_max_dev)+((((0)+(gpsu_raw_dev)+abs((0)-(gpsu_raw_dev)))/2))-abs((gpsu_max_dev)-((((0)+(gpsu_raw_dev)+abs((0)-(gpsu_raw_dev)))/2))))/2)</td></tr><tr><td>gpsu_applied_dev</td><td>(((gpsu_max_dev)+((((0)+(gpsu_actuator_dev)+abs((0)-(gpsu_actuator_dev)))/2))-abs((gpsu_max_dev)-((((0)+(gpsu_actuator_dev)+abs((0)-(gpsu_actuator_dev)))/2))))/2)</td></tr><tr><td>iU_ref_raw_dev</td><td>(kp_v_vsi_dev*(vu_vsi_ref_dev-vU_vsi_dev)+ki_v_vsi_dev*xiU_vsi_dev-omega_vsi_dev*c_vsi_dev*vV_vsi_dev)+gpsu_applied_dev*vU_vsi_dev</td></tr><tr><td>iV_ref_raw_dev</td><td>(kp_v_vsi_dev*(-vV_vsi_dev)+ki_v_vsi_dev*xiV_vsi_dev+omega_vsi_dev*c_vsi_dev*vU_vsi_dev)+gpsu_applied_dev*vV_vsi_dev</td></tr><tr><td>vsi_current_limit_gain_dev</td><td>(((1)+(i_vsi_max_dev/((((sqrt((iU_ref_raw_dev)**2+(iV_ref_raw_dev)**2))+(1e-12)+abs((sqrt((iU_ref_raw_dev)**2+(iV_ref_raw_dev)**2))-(1e-12)))/2)))-abs((1)-(i_vsi_max_dev/((((sqrt((iU_ref_raw_dev)**2+(iV_ref_raw_dev)**2))+(1e-12)+abs((sqrt((iU_ref_raw_dev)**2+(iV_ref_raw_dev)**2))-(1e-12)))/2)))))/2)</td></tr><tr><td>vsi_current_limit_d_dev</td><td>vsi_current_limit_gain_dev*(iU_ref_raw_dev)</td></tr><tr><td>vsi_current_limit_q_dev</td><td>vsi_current_limit_gain_dev*(iV_ref_raw_dev)</td></tr><tr><td>mU_raw_dev</td><td>(vU_ref_cv_dev/vdc_safe_dev)</td></tr><tr><td>mV_raw_dev</td><td>(vV_ref_cv_dev/vdc_safe_dev)</td></tr><tr><td>vsi_modulation_limit_gain_dev</td><td>(((1)+(m_vsi_max_dev/((((sqrt((mU_raw_dev)**2+(mV_raw_dev)**2))+(1e-12)+abs((sqrt((mU_raw_dev)**2+(mV_raw_dev)**2))-(1e-12)))/2)))-abs((1)-(m_vsi_max_dev/((((sqrt((mU_raw_dev)**2+(mV_raw_dev)**2))+(1e-12)+abs((sqrt((mU_raw_dev)**2+(mV_raw_dev)**2))-(1e-12)))/2)))))/2)</td></tr><tr><td>vsi_modulation_limit_d_dev</td><td>vsi_modulation_limit_gain_dev*(mU_raw_dev)</td></tr><tr><td>vsi_modulation_limit_q_dev</td><td>vsi_modulation_limit_gain_dev*(mV_raw_dev)</td></tr><tr><td>iafe_cmd_dev</td><td>(((i_afe_max_dev)+((((0)+(y_dc_afe_dev)+abs((0)-(y_dc_afe_dev)))/2))-abs((i_afe_max_dev)-((((0)+(y_dc_afe_dev)+abs((0)-(y_dc_afe_dev)))/2))))/2)</td></tr><tr><td>md_raw_dev</td><td>(vd_ref_afe_dev/vdc_safe_dev)</td></tr><tr><td>mq_raw_dev</td><td>(vq_ref_afe_dev/vdc_safe_dev)</td></tr><tr><td>afe_modulation_limit_gain_dev</td><td>(((1)+(m_afe_max_dev/((((sqrt((md_raw_dev)**2+(mq_raw_dev)**2))+(1e-12)+abs((sqrt((md_raw_dev)**2+(mq_raw_dev)**2))-(1e-12)))/2)))-abs((1)-(m_afe_max_dev/((((sqrt((md_raw_dev)**2+(mq_raw_dev)**2))+(1e-12)+abs((sqrt((md_raw_dev)**2+(mq_raw_dev)**2))-(1e-12)))/2)))))/2)</td></tr><tr><td>afe_modulation_limit_d_dev</td><td>afe_modulation_limit_gain_dev*(md_raw_dev)</td></tr><tr><td>afe_modulation_limit_q_dev</td><td>afe_modulation_limit_gain_dev*(mq_raw_dev)</td></tr><tr><td>bbu_discharge_request_dev</td><td>(((p_bbu_max_dev)+(k_bbu_dev*((((v_bbu_on_dev-vdc_ups_dev)+(0)+abs((v_bbu_on_dev-vdc_ups_dev)-(0)))/2)))-abs((p_bbu_max_dev)-(k_bbu_dev*((((v_bbu_on_dev-vdc_ups_dev)+(0)+abs((v_bbu_on_dev-vdc_ups_dev)-(0)))/2)))))/2)</td></tr><tr><td>bbu_charge_gate_dev</td><td>(((1)+((((0)+((vdc_ups_dev-v_charge_start_dev)/(v_charge_full_dev-v_charge_start_dev))+abs((0)-((vdc_ups_dev-v_charge_start_dev)/(v_charge_full_dev-v_charge_start_dev))))/2))-abs((1)-((((0)+((vdc_ups_dev-v_charge_start_dev)/(v_charge_full_dev-v_charge_start_dev))+abs((0)-((vdc_ups_dev-v_charge_start_dev)/(v_charge_full_dev-v_charge_start_dev))))/2))))/2)</td></tr><tr><td>bbu_charge_request_dev</td><td>((((p_charge_max_dev)+(((((energy_bbu_capacity_dev-energy_bbu_dev)/tau_charge_dev)+(0)+abs(((energy_bbu_capacity_dev-energy_bbu_dev)/tau_charge_dev)-(0)))/2))-abs((p_charge_max_dev)-(((((energy_bbu_capacity_dev-energy_bbu_dev)/tau_charge_dev)+(0)+abs(((energy_bbu_capacity_dev-energy_bbu_dev)/tau_charge_dev)-(0)))/2))))/2))*bbu_charge_gate_dev</td></tr><tr><td>bbu_current_command_dev</td><td>(((i_bbu_max_dev)+((((-i_bbu_max_dev)+((bbu_discharge_request_dev-bbu_charge_request_dev)/vdc_safe_dev)+abs((-i_bbu_max_dev)-((bbu_discharge_request_dev-bbu_charge_request_dev)/vdc_safe_dev)))/2))-abs((i_bbu_max_dev)-((((-i_bbu_max_dev)+((bbu_discharge_request_dev-bbu_charge_request_dev)/vdc_safe_dev)+abs((-i_bbu_max_dev)-((bbu_discharge_request_dev-bbu_charge_request_dev)/vdc_safe_dev)))/2))))/2)</td></tr><tr><td>bbu_available_discharge_dev</td><td>(((p_bbu_max_dev)+(((((energy_bbu_dev)+(0)+abs((energy_bbu_dev)-(0)))/2))*eta_discharge_dev/tau_bbu_dev)-abs((p_bbu_max_dev)-(((((energy_bbu_dev)+(0)+abs((energy_bbu_dev)-(0)))/2))*eta_discharge_dev/tau_bbu_dev)))/2)</td></tr><tr><td>bbu_available_charge_dev</td><td>(((p_charge_max_dev)+(((((energy_bbu_capacity_dev-energy_bbu_dev)+(0)+abs((energy_bbu_capacity_dev-energy_bbu_dev)-(0)))/2))/(eta_charge_dev*tau_bbu_dev))-abs((p_charge_max_dev)-(((((energy_bbu_capacity_dev-energy_bbu_dev)+(0)+abs((energy_bbu_capacity_dev-energy_bbu_dev)-(0)))/2))/(eta_charge_dev*tau_bbu_dev))))/2)</td></tr><tr><td>bbu_current_applied_dev</td><td>(((bbu_available_discharge_dev/vdc_safe_dev)+((((-bbu_available_charge_dev/vdc_safe_dev)+(i_bbu_actuator_dev)+abs((-bbu_available_charge_dev/vdc_safe_dev)-(i_bbu_actuator_dev)))/2))-abs((bbu_available_discharge_dev/vdc_safe_dev)-((((-bbu_available_charge_dev/vdc_safe_dev)+(i_bbu_actuator_dev)+abs((-bbu_available_charge_dev/vdc_safe_dev)-(i_bbu_actuator_dev)))/2))))/2)</td></tr><tr><td>bbu_power_dev</td><td>vdc_ups_dev*bbu_current_applied_dev</td></tr><tr><td>total_dc_current_in_dev</td><td>i_dc_in_dev+bbu_current_applied_dev</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><p>No separate logical-flag blocks are defined. Nonlinear limits, when present, remain explicitly embedded in the differential and algebraic expressions.</p></details><details><summary>Component structure and port conventions</summary><h3>device.afe / DataCenterAFEPlant</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pll_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_afe</td><td>one_radian</td><td>+afe_frame</td></tr><tr><td>pll_frequency</td><td>omega_pll_dev</td><td>in</td><td>angular_frequency</td><td>pu</td><td>afe_dq</td><td>wbase</td><td>+rotation</td></tr><tr><td>modulation_d</td><td>md_dev</td><td>in</td><td>modulation</td><td>pu</td><td>afe_dq</td><td>one</td><td>+converter_voltage</td></tr><tr><td>modulation_q</td><td>mq_dev</td><td>in</td><td>modulation</td><td>pu</td><td>afe_dq</td><td>one</td><td>+converter_voltage</td></tr><tr><td>dc_voltage</td><td>vdc_ups_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>afe_current_d</td><td>id_afe_dev</td><td>out</td><td>current</td><td>pu</td><td>afe_dq</td><td>Ibase</td><td>+grid_to_afe</td></tr><tr><td>afe_current_q</td><td>iq_afe_dev</td><td>out</td><td>current</td><td>pu</td><td>afe_dq</td><td>Ibase</td><td>+grid_to_afe</td></tr><tr><td>network_current_d</td><td>ir_pcc_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+grid_to_afe</td></tr><tr><td>network_current_q</td><td>ii_pcc_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+grid_to_afe</td></tr><tr><td>local_voltage_d</td><td>vd_pcc_dev</td><td>out</td><td>voltage</td><td>pu</td><td>afe_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>vq_pcc_dev</td><td>out</td><td>voltage</td><td>pu</td><td>afe_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>dc_current_in</td><td>i_dc_in_dev</td><td>out</td><td>current</td><td>pu</td><td>dc</td><td>Idcbase</td><td>+afe_to_dc_bus</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>base_frequency</td><td>omega_b_dev</td><td>angular_frequency</td><td>rad/s</td><td>wbase</td></tr><tr><td>filter_inductance</td><td>l_afe_dev</td><td>inductance</td><td>pu</td><td>Lbase</td></tr><tr><td>filter_resistance</td><td>r_afe_dev</td><td>resistance</td><td>pu</td><td>Zbase</td></tr></tbody></table></div><h3>device.pi_dc_afe / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gamd_afe / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gamq_afe / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_link / DCCapacitorCurrentBalance</h3><p>Implement ``dv/dt = scale / C * (i_in - i_out)`` as one plant unit.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>current_in</td><td>total_dc_current_in_dev</td><td>in</td><td>current</td><td>model_native</td><td>dc</td><td>model_native</td><td>+into_capacitor</td></tr><tr><td>current_out</td><td>i_dc_out_dev</td><td>in</td><td>current</td><td>model_native</td><td>dc</td><td>model_native</td><td>+out_of_capacitor</td></tr><tr><td>dc_voltage</td><td>vdc_ups_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>c_dc_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr><tr><td>time_scale</td><td>omega_b_dev</td><td>angular_frequency</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.vsi / DataCenterVSIPlant</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>modulation_u</td><td>mU_dev</td><td>in</td><td>modulation</td><td>pu</td><td>vsi_dq</td><td>one</td><td>+converter_voltage</td></tr><tr><td>modulation_v</td><td>mV_dev</td><td>in</td><td>modulation</td><td>pu</td><td>vsi_dq</td><td>one</td><td>+converter_voltage</td></tr><tr><td>dc_voltage</td><td>vdc_ups_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>equivalent_conductance</td><td>g_eq_dev</td><td>in</td><td>conductance</td><td>pu</td><td>vsi_dq</td><td>Ybase</td><td>+load</td></tr><tr><td>converter_current_u</td><td>iU_cv_dev</td><td>out</td><td>current</td><td>pu</td><td>vsi_dq</td><td>Ibase</td><td>+converter_to_load</td></tr><tr><td>converter_current_v</td><td>iV_cv_dev</td><td>out</td><td>current</td><td>pu</td><td>vsi_dq</td><td>Ibase</td><td>+converter_to_load</td></tr><tr><td>output_voltage_u</td><td>vU_vsi_dev</td><td>out</td><td>voltage</td><td>pu</td><td>vsi_dq</td><td>Vbase</td><td>+load_voltage</td></tr><tr><td>output_voltage_v</td><td>vV_vsi_dev</td><td>out</td><td>voltage</td><td>pu</td><td>vsi_dq</td><td>Vbase</td><td>+load_voltage</td></tr><tr><td>load_current_u</td><td>iU_vsi_dev</td><td>out</td><td>current</td><td>pu</td><td>vsi_dq</td><td>Ibase</td><td>+vsi_to_load</td></tr><tr><td>load_current_v</td><td>iV_vsi_dev</td><td>out</td><td>current</td><td>pu</td><td>vsi_dq</td><td>Ibase</td><td>+vsi_to_load</td></tr><tr><td>dc_current_out</td><td>i_dc_out_dev</td><td>out</td><td>current</td><td>pu</td><td>dc</td><td>Idcbase</td><td>+dc_bus_to_vsi</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>base_frequency</td><td>omega_b_dev</td><td>angular_frequency</td><td>rad/s</td><td>wbase</td></tr><tr><td>vsi_frequency</td><td>omega_vsi_dev</td><td>angular_frequency</td><td>pu</td><td>wbase</td></tr><tr><td>filter_inductance</td><td>l_vsi_dev</td><td>inductance</td><td>pu</td><td>Lbase</td></tr><tr><td>filter_resistance</td><td>r_vsi_dev</td><td>resistance</td><td>pu</td><td>Zbase</td></tr><tr><td>filter_capacitance</td><td>c_vsi_dev</td><td>capacitance</td><td>pu</td><td>Cbase</td></tr></tbody></table></div><h3>device.psu / DataCenterPSULoad</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>load_power_reference</td><td>p_load_ref_dev</td><td>in</td><td>power</td><td>pu</td><td>dc_load</td><td>Sbase</td><td>+consumption</td></tr><tr><td>equivalent_voltage_reference</td><td>veq_ref_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dc_load</td><td>Vbase</td><td>+reference</td></tr><tr><td>equivalent_voltage_reference_safe</td><td>veq_ref_safe_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dc_load</td><td>Vbase</td><td>+regularized_reference</td></tr><tr><td>psu_voltage_reference</td><td>vpsu_ref_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dc_load</td><td>Vbase</td><td>+reference</td></tr><tr><td>psu_voltage_safe</td><td>vpsu_safe_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dc_load</td><td>Vbase</td><td>+regularized_voltage</td></tr><tr><td>equivalent_voltage_integrator</td><td>xi_eq_dev</td><td>in</td><td>integral_state</td><td>pu*s</td><td>controller</td><td>one</td><td>+control</td></tr><tr><td>psu_voltage_integrator</td><td>xi_psu_dev</td><td>in</td><td>integral_state</td><td>pu*s</td><td>controller</td><td>one</td><td>+control</td></tr><tr><td>vsi_voltage_u</td><td>vU_vsi_dev</td><td>in</td><td>voltage</td><td>pu</td><td>vsi_dq</td><td>Vbase</td><td>+supply</td></tr><tr><td>vsi_voltage_v</td><td>vV_vsi_dev</td><td>in</td><td>voltage</td><td>pu</td><td>vsi_dq</td><td>Vbase</td><td>+supply</td></tr><tr><td>psu_voltage</td><td>v_psu_dev</td><td>out</td><td>voltage</td><td>pu</td><td>dc_load</td><td>Vbase</td><td>+load_voltage</td></tr><tr><td>equivalent_voltage</td><td>v_eq_dev</td><td>out</td><td>voltage</td><td>pu</td><td>dc_load</td><td>Vbase</td><td>+load_voltage</td></tr><tr><td>load_conductance</td><td>g_load_dev</td><td>out</td><td>conductance</td><td>pu</td><td>dc_load</td><td>Ybase</td><td>+load</td></tr><tr><td>equivalent_conductance</td><td>g_eq_dev</td><td>out</td><td>conductance</td><td>pu</td><td>vsi_dq</td><td>Ybase</td><td>+load</td></tr><tr><td>psu_current</td><td>i_psu_dev</td><td>out</td><td>current</td><td>pu</td><td>dc_load</td><td>Ibase</td><td>+supply_to_load</td></tr><tr><td>applied_equalizer_current</td><td>ieq_applied_dev</td><td>in</td><td>current</td><td>pu</td><td>dc_load</td><td>Ibase</td><td>+supply_to_load</td></tr><tr><td>applied_psu_conductance</td><td>gpsu_applied_dev</td><td>in</td><td>conductance</td><td>pu</td><td>vsi_dq</td><td>Ybase</td><td>+load</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>base_frequency</td><td>omega_b_dev</td><td>angular_frequency</td><td>rad/s</td><td>wbase</td></tr><tr><td>equivalent_voltage_kp</td><td>kp_v_eq_dev</td><td>gain</td><td>pu</td><td>one</td></tr><tr><td>equivalent_voltage_ki</td><td>ki_v_eq_dev</td><td>gain</td><td>pu</td><td>one</td></tr><tr><td>psu_voltage_kp</td><td>kp_v_psu_dev</td><td>gain</td><td>pu</td><td>one</td></tr><tr><td>psu_voltage_ki</td><td>ki_v_psu_dev</td><td>gain</td><td>pu</td><td>one</td></tr><tr><td>psu_resistance</td><td>r_psu_dev</td><td>resistance</td><td>pu</td><td>Zbase</td></tr><tr><td>psu_capacitance</td><td>c_psu_dev</td><td>capacitance</td><td>pu</td><td>Cbase</td></tr><tr><td>equivalent_capacitance</td><td>c_eq_dev</td><td>capacitance</td><td>pu</td><td>Cbase</td></tr></tbody></table></div></details></section><section id="data_center" data-config="data_center"><h2>Reference configuration</h2><p><span class="badge">21 states</span><span class="badge">0 implicit algebraic variables</span><span class="badge">57 parameters</span> <code>data_center</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>-0.5</td></tr><tr><td>Q</td><td>0.0</td></tr><tr><td>V</td><td>1.0</td></tr><tr><td>Xi</td><td>0.0</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>theta_pll_dev</td><td>pll angle</td><td>rad / network_to_afe</td></tr><tr><td>1</td><td>xi_pll_dev</td><td>Integral of the PLL q-axis voltage error</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>vq_pll_dev</td><td>Filtered PLL q-axis voltage measurement</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>id_afe_dev</td><td>afe current d</td><td>pu / afe_dq</td></tr><tr><td>4</td><td>iq_afe_dev</td><td>afe current q</td><td>pu / afe_dq</td></tr><tr><td>5</td><td>xi_dc_afe_dev</td><td>AFE DC-voltage outer-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>6</td><td>gamd_afe_dev</td><td>AFE d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>7</td><td>gamq_afe_dev</td><td>AFE q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>vdc_ups_dev</td><td>dc voltage</td><td>pu / dc; model_native / dc</td></tr><tr><td>9</td><td>iU_cv_dev</td><td>converter current u</td><td>pu / vsi_dq</td></tr><tr><td>10</td><td>iV_cv_dev</td><td>converter current v</td><td>pu / vsi_dq</td></tr><tr><td>11</td><td>vU_vsi_dev</td><td>output voltage u; vsi voltage u</td><td>pu / vsi_dq</td></tr><tr><td>12</td><td>vV_vsi_dev</td><td>output voltage v; vsi voltage v</td><td>pu / vsi_dq</td></tr><tr><td>13</td><td>xiU_vsi_dev</td><td>VSI U/d-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>14</td><td>xiV_vsi_dev</td><td>VSI V/q-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>15</td><td>gamU_vsi_dev</td><td>VSI U/d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>16</td><td>gamV_vsi_dev</td><td>VSI V/q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>17</td><td>v_psu_dev</td><td>psu voltage</td><td>pu / dc_load</td></tr><tr><td>18</td><td>v_eq_dev</td><td>equivalent voltage</td><td>pu / dc_load</td></tr><tr><td>19</td><td>xi_psu_dev</td><td>psu voltage integrator</td><td>pu*s / controller</td></tr><tr><td>20</td><td>xi_eq_dev</td><td>equivalent voltage integrator</td><td>pu*s / controller</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>omega_s_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>omega_lp_dev</td><td>628.3185307179587</td><td></td><td></td><td></td></tr><tr><td>l_afe_dev</td><td>0.05</td><td>inductance</td><td>pu / Lbase</td><td></td></tr><tr><td>r_afe_dev</td><td>0.003</td><td>resistance</td><td>pu / Zbase</td><td></td></tr><tr><td>c_dc_dev</td><td>1.0</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>vdc_ups_ref_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>l_vsi_dev</td><td>0.05</td><td>inductance</td><td>pu / Lbase</td><td></td></tr><tr><td>r_vsi_dev</td><td>0.003</td><td>resistance</td><td>pu / Zbase</td><td></td></tr><tr><td>c_vsi_dev</td><td>0.2</td><td>capacitance</td><td>pu / Cbase</td><td></td></tr><tr><td>vu_vsi_ref_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>omega_vsi_dev</td><td>1.0</td><td>angular_frequency</td><td>pu / wbase</td><td></td></tr><tr><td>c_psu_dev</td><td>0.3</td><td>capacitance</td><td>pu / Cbase</td><td></td></tr><tr><td>r_psu_dev</td><td>0.005</td><td>resistance</td><td>pu / Zbase</td><td></td></tr><tr><td>vpsu_ref_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>c_eq_dev</td><td>0.2</td><td>capacitance</td><td>pu / Cbase</td><td></td></tr><tr><td>veq_ref_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>kp_pll_dev</td><td>0.4713333333333334</td><td></td><td></td><td></td></tr><tr><td>ki_pll_dev</td><td>41.88790204786391</td><td></td><td></td><td></td></tr><tr><td>kp_dc_afe_dev</td><td>0.33333333333333337</td><td></td><td></td><td></td></tr><tr><td>ki_dc_afe_dev</td><td>10.471975511965978</td><td></td><td></td><td></td></tr><tr><td>kp_c_afe_dev</td><td>0.2326666666666667</td><td></td><td></td><td></td></tr><tr><td>ki_c_afe_dev</td><td>209.43951023931962</td><td></td><td></td><td></td></tr><tr><td>kp_v_vsi_dev</td><td>0.6666666666666667</td><td></td><td></td><td></td></tr><tr><td>ki_v_vsi_dev</td><td>209.43951023931962</td><td></td><td></td><td></td></tr><tr><td>kp_c_vsi_dev</td><td>0.6636666666666667</td><td></td><td></td><td></td></tr><tr><td>ki_c_vsi_dev</td><td>837.7580409572785</td><td></td><td></td><td></td></tr><tr><td>kp_v_psu_dev</td><td>0.2</td><td>gain</td><td>pu / one</td><td></td></tr><tr><td>ki_v_psu_dev</td><td>12.566370614359172</td><td>gain</td><td>pu / one</td><td></td></tr><tr><td>kp_v_eq_dev</td><td>0.6666666666666667</td><td>gain</td><td>pu / one</td><td></td></tr><tr><td>ki_v_eq_dev</td><td>209.43951023931962</td><td>gain</td><td>pu / one</td><td></td></tr><tr><td>engineering_enable_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>i_afe_max_dev</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>i_vsi_max_dev</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>m_afe_max_dev</td><td>1.15</td><td></td><td></td><td></td></tr><tr><td>m_vsi_max_dev</td><td>1.15</td><td></td><td></td><td></td></tr><tr><td>g_psu_max_dev</td><td>1.5</td><td></td><td></td><td></td></tr><tr><td>i_eq_max_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>i_psu_dc_max_dev</td><td>0.75</td><td></td><td></td><td></td></tr><tr><td>i_psu_ac_max_dev</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>tau_measure_dev</td><td>0.0001</td><td></td><td></td><td></td></tr><tr><td>tau_bridge_dev</td><td>7.5e-05</td><td></td><td></td><td></td></tr><tr><td>tau_psu_dev</td><td>0.0001</td><td></td><td></td><td></td></tr><tr><td>tau_aw_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>tau_bbu_dev</td><td>0.0005</td><td></td><td></td><td></td></tr><tr><td>i_bbu_max_dev</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>p_bbu_max_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>v_bbu_on_dev</td><td>0.96</td><td></td><td></td><td></td></tr><tr><td>k_bbu_dev</td><td>40.0</td><td></td><td></td><td></td></tr><tr><td>p_charge_max_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>tau_charge_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>eta_discharge_dev</td><td>0.97</td><td></td><td></td><td></td></tr><tr><td>eta_charge_dev</td><td>0.97</td><td></td><td></td><td></td></tr><tr><td>energy_bbu_capacity_dev</td><td>240.0</td><td></td><td></td><td></td></tr><tr><td>v_charge_start_dev</td><td>0.98</td><td></td><td></td><td></td></tr><tr><td>v_charge_full_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>voltage_floor_dev</td><td>0.05</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>2</td><td>p_load</td><td></td></tr><tr><td>3</td><td>B_shunt</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>(-ir_pcc_dev+B_shunt*v_q_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>(-ii_pcc_dev-B_shunt*v_d_dev)</td></tr><tr><td>2</td><td>p_pcc_dev</td><td>(v_d_dev*ir_pcc_dev+v_q_dev*ii_pcc_dev)</td></tr><tr><td>3</td><td>p_load_dev</td><td>(3.0*g_load_dev*v_eq_dev**2)</td></tr><tr><td>4</td><td>vdc_ups_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>5</td><td>v_psu_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>6</td><td>v_eq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(theta_pll_dev)/dt</td><td>(omega_b_dev*(omega_pll_dev-omega_s_dev))</td></tr><tr><td>d(xi_pll_dev)/dt</td><td>(vq_pll_dev)</td></tr><tr><td>d(vq_pll_dev)/dt</td><td>(omega_lp_dev*(vq_pcc_dev-vq_pll_dev))</td></tr><tr><td>d(id_afe_dev)/dt</td><td>((omega_b_dev/l_afe_dev)*(vd_pcc_dev-md_dev*vdc_ups_dev-r_afe_dev*id_afe_dev+omega_pll_dev*l_afe_dev*iq_afe_dev))</td></tr><tr><td>d(iq_afe_dev)/dt</td><td>((omega_b_dev/l_afe_dev)*(vq_pcc_dev-mq_dev*vdc_ups_dev-r_afe_dev*iq_afe_dev-omega_pll_dev*l_afe_dev*id_afe_dev))</td></tr><tr><td>d(xi_dc_afe_dev)/dt</td><td>((vdc_ups_ref_dev-vdc_ups_dev))</td></tr><tr><td>d(gamd_afe_dev)/dt</td><td>((id_afe_dev-id_ref_afe_dev))</td></tr><tr><td>d(gamq_afe_dev)/dt</td><td>((iq_afe_dev-iq_ref_afe_dev))</td></tr><tr><td>d(vdc_ups_dev)/dt</td><td>((omega_b_dev/c_dc_dev)*(i_dc_in_dev-i_dc_out_dev))</td></tr><tr><td>d(iU_cv_dev)/dt</td><td>((omega_b_dev/l_vsi_dev)*(mU_dev*vdc_ups_dev-vU_vsi_dev-r_vsi_dev*iU_cv_dev+omega_vsi_dev*l_vsi_dev*iV_cv_dev))</td></tr><tr><td>d(iV_cv_dev)/dt</td><td>((omega_b_dev/l_vsi_dev)*(mV_dev*vdc_ups_dev-vV_vsi_dev-r_vsi_dev*iV_cv_dev-omega_vsi_dev*l_vsi_dev*iU_cv_dev))</td></tr><tr><td>d(vU_vsi_dev)/dt</td><td>((omega_b_dev/c_vsi_dev)*(iU_cv_dev-iU_vsi_dev+omega_vsi_dev*c_vsi_dev*vV_vsi_dev))</td></tr><tr><td>d(vV_vsi_dev)/dt</td><td>((omega_b_dev/c_vsi_dev)*(iV_cv_dev-iV_vsi_dev-omega_vsi_dev*c_vsi_dev*vU_vsi_dev))</td></tr><tr><td>d(xiU_vsi_dev)/dt</td><td>(vu_vsi_ref_dev-vU_vsi_dev)</td></tr><tr><td>d(xiV_vsi_dev)/dt</td><td>(-vV_vsi_dev)</td></tr><tr><td>d(gamU_vsi_dev)/dt</td><td>(iU_ref_cv_dev-iU_cv_dev)</td></tr><tr><td>d(gamV_vsi_dev)/dt</td><td>(iV_ref_cv_dev-iV_cv_dev)</td></tr><tr><td>d(v_psu_dev)/dt</td><td>((omega_b_dev/c_psu_dev)*(psu_term_dev-i_psu_dev))</td></tr><tr><td>d(v_eq_dev)/dt</td><td>((omega_b_dev/c_eq_dev)*(i_eq_dev-g_load_dev*v_eq_dev))</td></tr><tr><td>d(xi_psu_dev)/dt</td><td>(vpsu_ref_dev-v_psu_dev)</td></tr><tr><td>d(xi_eq_dev)/dt</td><td>(veq_ref_dev-v_eq_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><p>This configuration has no implicit algebraic unknowns. Its explicit outputs and intermediate expressions are listed below.</p></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>omega_b_dev</td><td>(2*pi*f0_dev)</td></tr><tr><td>vdc_safe_dev</td><td>sqrt(vdc_ups_dev**2 + 1e-12)</td></tr><tr><td>vpsu_safe_dev</td><td>sqrt(v_psu_dev**2 + 1e-12)</td></tr><tr><td>veq_ref_safe_dev</td><td>sqrt(veq_ref_dev**2 + 1e-12)</td></tr><tr><td>iU_ref_cv_dev</td><td>(kp_v_vsi_dev*(vu_vsi_ref_dev-vU_vsi_dev)+ki_v_vsi_dev*xiU_vsi_dev-omega_vsi_dev*c_vsi_dev*vV_vsi_dev)</td></tr><tr><td>iV_ref_cv_dev</td><td>(kp_v_vsi_dev*(-vV_vsi_dev)+ki_v_vsi_dev*xiV_vsi_dev+omega_vsi_dev*c_vsi_dev*vU_vsi_dev)</td></tr><tr><td>vU_ref_cv_dev</td><td>(kp_c_vsi_dev*(iU_ref_cv_dev-iU_cv_dev)+ki_c_vsi_dev*gamU_vsi_dev-omega_vsi_dev*l_vsi_dev*iV_cv_dev)</td></tr><tr><td>vV_ref_cv_dev</td><td>(kp_c_vsi_dev*(iV_ref_cv_dev-iV_cv_dev)+ki_c_vsi_dev*gamV_vsi_dev+omega_vsi_dev*l_vsi_dev*iU_cv_dev)</td></tr><tr><td>mU_dev</td><td>(vU_ref_cv_dev/vdc_safe_dev)</td></tr><tr><td>mV_dev</td><td>(vV_ref_cv_dev/vdc_safe_dev)</td></tr><tr><td>omega_pll_dev</td><td>(omega_s_dev+kp_pll_dev*vq_pll_dev+ki_pll_dev*xi_pll_dev)</td></tr><tr><td>id_ref_afe_dev</td><td>y_dc_afe_dev</td></tr><tr><td>iq_ref_afe_dev</td><td>0.0</td></tr><tr><td>vd_ref_afe_dev</td><td>(y_gamd_afe_dev+omega_pll_dev*l_afe_dev*iq_afe_dev)</td></tr><tr><td>vq_ref_afe_dev</td><td>(y_gamq_afe_dev-omega_pll_dev*l_afe_dev*id_afe_dev)</td></tr><tr><td>md_dev</td><td>(vd_ref_afe_dev/vdc_safe_dev)</td></tr><tr><td>mq_dev</td><td>(vq_ref_afe_dev/vdc_safe_dev)</td></tr><tr><td>i_d_dev</td><td>(-ir_pcc_dev+B_shunt*v_q_dev)</td></tr><tr><td>i_q_dev</td><td>(-ii_pcc_dev-B_shunt*v_d_dev)</td></tr><tr><td>p_pcc_dev</td><td>(v_d_dev*ir_pcc_dev+v_q_dev*ii_pcc_dev)</td></tr><tr><td>theta_rot_dev</td><td>(theta_pll_dev+pi/2.0)</td></tr><tr><td>s_ang_dev</td><td>sin(theta_rot_dev)</td></tr><tr><td>c_ang_dev</td><td>cos(theta_rot_dev)</td></tr><tr><td>ir_pcc_dev</td><td>(s_ang_dev*id_afe_dev+c_ang_dev*iq_afe_dev)</td></tr><tr><td>ii_pcc_dev</td><td>(-c_ang_dev*id_afe_dev+s_ang_dev*iq_afe_dev)</td></tr><tr><td>vd_pcc_dev</td><td>(s_ang_dev*v_d_dev-c_ang_dev*v_q_dev)</td></tr><tr><td>vq_pcc_dev</td><td>(c_ang_dev*v_d_dev+s_ang_dev*v_q_dev)</td></tr><tr><td>i_dc_in_dev</td><td>(md_dev*id_afe_dev+mq_dev*iq_afe_dev)</td></tr><tr><td>y_dc_afe_dev</td><td>(kp_dc_afe_dev*((vdc_ups_ref_dev-vdc_ups_dev))+ki_dc_afe_dev*xi_dc_afe_dev)</td></tr><tr><td>y_gamd_afe_dev</td><td>(kp_c_afe_dev*((id_afe_dev-id_ref_afe_dev))+ki_c_afe_dev*gamd_afe_dev)</td></tr><tr><td>y_gamq_afe_dev</td><td>(kp_c_afe_dev*((iq_afe_dev-iq_ref_afe_dev))+ki_c_afe_dev*gamq_afe_dev)</td></tr><tr><td>iU_vsi_dev</td><td>(g_eq_dev*vU_vsi_dev)</td></tr><tr><td>iV_vsi_dev</td><td>(g_eq_dev*vV_vsi_dev)</td></tr><tr><td>i_dc_out_dev</td><td>(mU_dev*iU_cv_dev+mV_dev*iV_cv_dev)</td></tr><tr><td>g_load_dev</td><td>(p_load/(3.0*veq_ref_safe_dev**2))</td></tr><tr><td>i_eq_dev</td><td>(kp_v_eq_dev*(veq_ref_dev-v_eq_dev)+ki_v_eq_dev*xi_eq_dev)</td></tr><tr><td>i_psu_dev</td><td>((v_eq_dev/vpsu_safe_dev)*i_eq_dev)</td></tr><tr><td>g_eq_dev</td><td>(kp_v_psu_dev*(vpsu_ref_dev-v_psu_dev)+ki_v_psu_dev*xi_psu_dev)</td></tr><tr><td>psu_term_dev</td><td>(((g_eq_dev-r_psu_dev*g_eq_dev**2)*(vU_vsi_dev**2+vV_vsi_dev**2))/(3.0*vpsu_safe_dev))</td></tr><tr><td>p_load_dev</td><td>(3.0*g_load_dev*v_eq_dev**2)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><p>No separate logical-flag blocks are defined. Nonlinear limits, when present, remain explicitly embedded in the differential and algebraic expressions.</p></details><details><summary>Component structure and port conventions</summary><h3>device.afe / DataCenterAFEPlant</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pll_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_afe</td><td>one_radian</td><td>+afe_frame</td></tr><tr><td>pll_frequency</td><td>omega_pll_dev</td><td>in</td><td>angular_frequency</td><td>pu</td><td>afe_dq</td><td>wbase</td><td>+rotation</td></tr><tr><td>modulation_d</td><td>md_dev</td><td>in</td><td>modulation</td><td>pu</td><td>afe_dq</td><td>one</td><td>+converter_voltage</td></tr><tr><td>modulation_q</td><td>mq_dev</td><td>in</td><td>modulation</td><td>pu</td><td>afe_dq</td><td>one</td><td>+converter_voltage</td></tr><tr><td>dc_voltage</td><td>vdc_ups_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>afe_current_d</td><td>id_afe_dev</td><td>out</td><td>current</td><td>pu</td><td>afe_dq</td><td>Ibase</td><td>+grid_to_afe</td></tr><tr><td>afe_current_q</td><td>iq_afe_dev</td><td>out</td><td>current</td><td>pu</td><td>afe_dq</td><td>Ibase</td><td>+grid_to_afe</td></tr><tr><td>network_current_d</td><td>ir_pcc_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+grid_to_afe</td></tr><tr><td>network_current_q</td><td>ii_pcc_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+grid_to_afe</td></tr><tr><td>local_voltage_d</td><td>vd_pcc_dev</td><td>out</td><td>voltage</td><td>pu</td><td>afe_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>vq_pcc_dev</td><td>out</td><td>voltage</td><td>pu</td><td>afe_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>dc_current_in</td><td>i_dc_in_dev</td><td>out</td><td>current</td><td>pu</td><td>dc</td><td>Idcbase</td><td>+afe_to_dc_bus</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>base_frequency</td><td>omega_b_dev</td><td>angular_frequency</td><td>rad/s</td><td>wbase</td></tr><tr><td>filter_inductance</td><td>l_afe_dev</td><td>inductance</td><td>pu</td><td>Lbase</td></tr><tr><td>filter_resistance</td><td>r_afe_dev</td><td>resistance</td><td>pu</td><td>Zbase</td></tr></tbody></table></div><h3>device.pi_dc_afe / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gamd_afe / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gamq_afe / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_link / DCCapacitorCurrentBalance</h3><p>Implement ``dv/dt = scale / C * (i_in - i_out)`` as one plant unit.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>current_in</td><td>i_dc_in_dev</td><td>in</td><td>current</td><td>model_native</td><td>dc</td><td>model_native</td><td>+into_capacitor</td></tr><tr><td>current_out</td><td>i_dc_out_dev</td><td>in</td><td>current</td><td>model_native</td><td>dc</td><td>model_native</td><td>+out_of_capacitor</td></tr><tr><td>dc_voltage</td><td>vdc_ups_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>c_dc_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr><tr><td>time_scale</td><td>omega_b_dev</td><td>angular_frequency</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.vsi / DataCenterVSIPlant</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>modulation_u</td><td>mU_dev</td><td>in</td><td>modulation</td><td>pu</td><td>vsi_dq</td><td>one</td><td>+converter_voltage</td></tr><tr><td>modulation_v</td><td>mV_dev</td><td>in</td><td>modulation</td><td>pu</td><td>vsi_dq</td><td>one</td><td>+converter_voltage</td></tr><tr><td>dc_voltage</td><td>vdc_ups_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>equivalent_conductance</td><td>g_eq_dev</td><td>in</td><td>conductance</td><td>pu</td><td>vsi_dq</td><td>Ybase</td><td>+load</td></tr><tr><td>converter_current_u</td><td>iU_cv_dev</td><td>out</td><td>current</td><td>pu</td><td>vsi_dq</td><td>Ibase</td><td>+converter_to_load</td></tr><tr><td>converter_current_v</td><td>iV_cv_dev</td><td>out</td><td>current</td><td>pu</td><td>vsi_dq</td><td>Ibase</td><td>+converter_to_load</td></tr><tr><td>output_voltage_u</td><td>vU_vsi_dev</td><td>out</td><td>voltage</td><td>pu</td><td>vsi_dq</td><td>Vbase</td><td>+load_voltage</td></tr><tr><td>output_voltage_v</td><td>vV_vsi_dev</td><td>out</td><td>voltage</td><td>pu</td><td>vsi_dq</td><td>Vbase</td><td>+load_voltage</td></tr><tr><td>load_current_u</td><td>iU_vsi_dev</td><td>out</td><td>current</td><td>pu</td><td>vsi_dq</td><td>Ibase</td><td>+vsi_to_load</td></tr><tr><td>load_current_v</td><td>iV_vsi_dev</td><td>out</td><td>current</td><td>pu</td><td>vsi_dq</td><td>Ibase</td><td>+vsi_to_load</td></tr><tr><td>dc_current_out</td><td>i_dc_out_dev</td><td>out</td><td>current</td><td>pu</td><td>dc</td><td>Idcbase</td><td>+dc_bus_to_vsi</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>base_frequency</td><td>omega_b_dev</td><td>angular_frequency</td><td>rad/s</td><td>wbase</td></tr><tr><td>vsi_frequency</td><td>omega_vsi_dev</td><td>angular_frequency</td><td>pu</td><td>wbase</td></tr><tr><td>filter_inductance</td><td>l_vsi_dev</td><td>inductance</td><td>pu</td><td>Lbase</td></tr><tr><td>filter_resistance</td><td>r_vsi_dev</td><td>resistance</td><td>pu</td><td>Zbase</td></tr><tr><td>filter_capacitance</td><td>c_vsi_dev</td><td>capacitance</td><td>pu</td><td>Cbase</td></tr></tbody></table></div><h3>device.psu / DataCenterPSULoad</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>load_power_reference</td><td>p_load_ref_dev</td><td>in</td><td>power</td><td>pu</td><td>dc_load</td><td>Sbase</td><td>+consumption</td></tr><tr><td>equivalent_voltage_reference</td><td>veq_ref_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dc_load</td><td>Vbase</td><td>+reference</td></tr><tr><td>equivalent_voltage_reference_safe</td><td>veq_ref_safe_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dc_load</td><td>Vbase</td><td>+regularized_reference</td></tr><tr><td>psu_voltage_reference</td><td>vpsu_ref_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dc_load</td><td>Vbase</td><td>+reference</td></tr><tr><td>psu_voltage_safe</td><td>vpsu_safe_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dc_load</td><td>Vbase</td><td>+regularized_voltage</td></tr><tr><td>equivalent_voltage_integrator</td><td>xi_eq_dev</td><td>in</td><td>integral_state</td><td>pu*s</td><td>controller</td><td>one</td><td>+control</td></tr><tr><td>psu_voltage_integrator</td><td>xi_psu_dev</td><td>in</td><td>integral_state</td><td>pu*s</td><td>controller</td><td>one</td><td>+control</td></tr><tr><td>vsi_voltage_u</td><td>vU_vsi_dev</td><td>in</td><td>voltage</td><td>pu</td><td>vsi_dq</td><td>Vbase</td><td>+supply</td></tr><tr><td>vsi_voltage_v</td><td>vV_vsi_dev</td><td>in</td><td>voltage</td><td>pu</td><td>vsi_dq</td><td>Vbase</td><td>+supply</td></tr><tr><td>psu_voltage</td><td>v_psu_dev</td><td>out</td><td>voltage</td><td>pu</td><td>dc_load</td><td>Vbase</td><td>+load_voltage</td></tr><tr><td>equivalent_voltage</td><td>v_eq_dev</td><td>out</td><td>voltage</td><td>pu</td><td>dc_load</td><td>Vbase</td><td>+load_voltage</td></tr><tr><td>load_conductance</td><td>g_load_dev</td><td>out</td><td>conductance</td><td>pu</td><td>dc_load</td><td>Ybase</td><td>+load</td></tr><tr><td>equivalent_conductance</td><td>g_eq_dev</td><td>out</td><td>conductance</td><td>pu</td><td>vsi_dq</td><td>Ybase</td><td>+load</td></tr><tr><td>psu_current</td><td>i_psu_dev</td><td>out</td><td>current</td><td>pu</td><td>dc_load</td><td>Ibase</td><td>+supply_to_load</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>base_frequency</td><td>omega_b_dev</td><td>angular_frequency</td><td>rad/s</td><td>wbase</td></tr><tr><td>equivalent_voltage_kp</td><td>kp_v_eq_dev</td><td>gain</td><td>pu</td><td>one</td></tr><tr><td>equivalent_voltage_ki</td><td>ki_v_eq_dev</td><td>gain</td><td>pu</td><td>one</td></tr><tr><td>psu_voltage_kp</td><td>kp_v_psu_dev</td><td>gain</td><td>pu</td><td>one</td></tr><tr><td>psu_voltage_ki</td><td>ki_v_psu_dev</td><td>gain</td><td>pu</td><td>one</td></tr><tr><td>psu_resistance</td><td>r_psu_dev</td><td>resistance</td><td>pu</td><td>Zbase</td></tr><tr><td>psu_capacitance</td><td>c_psu_dev</td><td>capacitance</td><td>pu</td><td>Cbase</td></tr><tr><td>equivalent_capacitance</td><td>c_eq_dev</td><td>capacitance</td><td>pu</td><td>Cbase</td></tr></tbody></table></div></details></section></main><a class="top" href="#top">Back to top</a><script>function expandAll(){document.querySelectorAll("details").forEach(d=>d.open=true)}function collapseAll(){document.querySelectorAll("details").forEach(d=>d.open=false)}function filterCards(){let q=document.getElementById("search").value.toLowerCase();document.querySelectorAll(".model-card").forEach(e=>e.hidden=!e.textContent.toLowerCase().includes(q))}</script></body></html>