<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Grid-Following DFIG Wind Turbine</title><style>*{box-sizing:border-box}body{margin:0;color:#233246;background:#f4f7fa;font:15px/1.75 system-ui,"Segoe UI",sans-serif}header{background:#16324d;color:white;padding:36px max(24px,calc((100vw - 1260px)/2))}h1{font-size:32px;margin:8px 0}header p{max-width:1050px;color:#d1e3ef}a{color:#12669c}header a{color:#b8e3ff}main{max-width:1260px;margin:auto;padding:24px}.cards{display:grid;grid-template-columns:repeat(auto-fit,minmax(270px,1fr));gap:16px}.card,section{background:white;border:1px solid #dbe5ed;border-radius:12px;padding:24px;margin:18px 0}.cards .card{margin:0}.muted{color:#617286;font-size:13px}.badge{display:inline-block;padding:3px 10px;margin:3px;border-radius:18px;background:#e5f2ef;color:#146657;font-size:12px}.note{padding:14px 18px;background:#f0f6fc;border-left:4px solid #3881b9;border-radius:3px}.caution{background:#fff7e6;border-left-color:#c2902c}h2{font-size:22px;margin:8px 0 16px}h3{font-size:17px;color:#16675f}nav{display:flex;flex-wrap:wrap;gap:12px;margin:14px 0}details{margin:12px 0}summary{cursor:pointer;background:#eef4f8;border-radius:6px;padding:12px;font-weight:600}details[open]>summary{margin-bottom:14px}pre{font:13px/1.65 Consolas,monospace;white-space:pre-wrap;overflow-wrap:anywhere;background:#f3f6f9;padding:16px;border-radius:7px}.scroll{overflow:auto}table{border-collapse:collapse;width:100%;font-size:13px}th,td{text-align:left;vertical-align:top;padding:9px;border-bottom:1px solid #dfe7ee;overflow-wrap:anywhere}th{background:#eff4f8}td:first-child{font-family:Consolas,monospace;min-width:140px}.eq td:last-child{font:13px/1.7 Consolas,monospace;min-width:320px}code{font:13px Consolas,monospace}button,input{padding:9px 14px;border:1px solid #b5c9d8;border-radius:6px;background:white}button{cursor:pointer}input{width:min(100%,500px)}.top{position:fixed;bottom:20px;right:20px;background:#17344e;color:white;padding:8px 16px;border-radius:20px;text-decoration:none}@media(max-width:650px){main{padding:12px}section,.card{padding:16px}h1{font-size:25px}}@media print{body{background:white}.top,button,input{display:none}header{color:black;background:white}header p{color:black}section{break-inside:auto}details>summary{background:white}} .equation{font-family:Consolas,monospace}.config-nav a{font-size:13px} .cards .card h2{font-size:19px}</style></head><body id="top"><header><a href="index.html">Device directory</a> · <a href="model_conventions.html">Model conventions</a><h1>Grid-Following DFIG Wind Turbine</h1><p>Doubly fed wind generation with grid-following rotor-side and grid-side controls.</p></header><main><section><h2>Model scope</h2><p>Rotor-side and grid-side controls address machine speed/reactive current and the DC link with grid-following synchronization. Aerodynamic, drivetrain, magnetic-flux, and converter-actuator dynamics are retained. The detailed configuration includes pitch, crowbar, current limiting, fault ride-through, and power recovery; its branch selection uses ird_limit=False.</p><p>Detailed entry: <a href="#gfl_dfig_full">Detailed engineering configuration</a>. Alternative control configurations retain their own state and equation sets.</p><button onclick="expandAll()">Expand all sections</button> <button onclick="collapseAll()">Collapse all sections</button><nav class="config-nav"><a href="#gfl_dfig_full">gfl_dfig_full</a><a href="#gfl_dfig">gfl_dfig</a></nav></section><div class="note">Continuous-time convention: dx/dt = f(x,z,u;p), 0 = g(x,z,u;p), and y = h(x,z,u;p). Time is in seconds. Differential equations below show the actual derivatives. Terminal voltage is a network boundary input. See <a href="model_conventions.html">model conventions</a> for symbols, bases, reference frames, and limiter definitions.</div><section id="gfl_dfig_full" data-config="gfl_dfig_full"><h2>Detailed engineering configuration</h2><p><span class="badge">29 states</span><span class="badge">43 implicit algebraic variables</span><span class="badge">77 parameters</span> <code>gfl_dfig_full</code></p><details open><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>params.rPLLp</td><td>138.1899028</td></tr><tr><td>params.rPLLi</td><td>1002.99123</td></tr><tr><td>params.gPLLp</td><td>280.7328875</td></tr><tr><td>params.gPLLi</td><td>1382.0696</td></tr><tr><td>params.Rg</td><td>2e-05</td></tr><tr><td>params.Lg</td><td>0.000483</td></tr><tr><td>params.C_bus</td><td>0.0741426728</td></tr><tr><td>params.Hg</td><td>7.351942152</td></tr><tr><td>params.D_mutual</td><td>5149.071725</td></tr><tr><td>params.KP_V</td><td>-2485.41973</td></tr><tr><td>params.KI_V</td><td>-1023984.501</td></tr><tr><td>params.Imax_rsc_pu</td><td>1.5</td></tr><tr><td>params.Imax_gsc_pu</td><td>1.2</td></tr><tr><td>params.m_rsc_max</td><td>1.2</td></tr><tr><td>params.m_gsc_max</td><td>1.2</td></tr><tr><td>params.T_d</td><td>0.00016666666666666666</td></tr><tr><td>params.EnableCrowbar</td><td>1.0</td></tr><tr><td>params.R_cb_pu</td><td>2.0</td></tr><tr><td>params.V_cb_block_pu</td><td>0.8</td></tr><tr><td>params.V_cb_enter_pu</td><td>0.9</td></tr><tr><td>params.I_cb_off_pu</td><td>0.8</td></tr><tr><td>params.I_cb_on_pu</td><td>1.2</td></tr><tr><td>params.Vdc_cb_off_pu</td><td>1.05</td></tr><tr><td>params.Vdc_cb_on_pu</td><td>1.15</td></tr><tr><td>params.T_cb_on</td><td>0.0001</td></tr><tr><td>params.T_cb_off</td><td>0.3</td></tr><tr><td>params.T_reclose</td><td>0.02</td></tr><tr><td>params.EnableFRT</td><td>1.0</td></tr><tr><td>params.K1_lvrt</td><td>2.0</td></tr><tr><td>params.K3_hvrt</td><td>1.5</td></tr><tr><td>params.Vlvrt_pu</td><td>0.9</td></tr><tr><td>params.Vhvrt_pu</td><td>1.1</td></tr><tr><td>params.T_frt</td><td>0.005</td></tr><tr><td>params.EnablePRecovery</td><td>1.0</td></tr><tr><td>params.PRecoveryGain</td><td>20.0</td></tr><tr><td>params.TRecoveryEnter</td><td>0.02</td></tr><tr><td>params.TRecoveryDecay</td><td>0.5</td></tr><tr><td>params.EnablePitch</td><td>1.0</td></tr><tr><td>flow_cons.P</td><td>0.2500000000000001</td></tr><tr><td>flow_cons.Q</td><td>0.05000000000000128</td></tr><tr><td>flow_cons.V</td><td>1.0081546023803918</td></tr><tr><td>flow_cons.Xi</td><td>0.024203375793995764</td></tr><tr><td>base_values</td><td>[40000000.0, 690.0, 20]</td></tr><tr><td>ird_limit</td><td>False</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.2500000000000001</td></tr><tr><td>Q</td><td>0.05000000000000128</td></tr><tr><td>V</td><td>1.0081546023803918</td></tr><tr><td>Xi</td><td>0.024203375793995764</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details open><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Pitch_integrator_dev</td><td>Pitch-controller integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Pitch_act_dev</td><td>Pitch-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Psi_ds_dev</td><td>stator flux d</td><td>V*s / stator_dq</td></tr><tr><td>3</td><td>Psi_qs_dev</td><td>stator flux q</td><td>V*s / stator_dq</td></tr><tr><td>4</td><td>Psi_dr_dev</td><td>rotor flux d</td><td>V*s / rotor_dq</td></tr><tr><td>5</td><td>Psi_qr_dev</td><td>rotor flux q</td><td>V*s / rotor_dq</td></tr><tr><td>6</td><td>Turbine_w_dev</td><td>turbine speed</td><td>rad/s / turbine</td></tr><tr><td>7</td><td>shaft_w_dev</td><td>shaft twist</td><td>rad / shaft</td></tr><tr><td>8</td><td>w_m_dev</td><td>rotor speed; generator speed</td><td>rad/s / shaft; rad/s / generator</td></tr><tr><td>9</td><td>crowbar_dev</td><td>Crowbar dynamic state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>u_rd_act_dev</td><td>Rotor-side d-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>u_rq_act_dev</td><td>Rotor-side q-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>Igq_frt_dev</td><td>Fault-ride-through q-axis current-command state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>13</td><td>frt_recovery_dev</td><td>recovery state</td><td>pu / control</td></tr><tr><td>14</td><td>v_gd_act_dev</td><td>Grid-side d-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>15</td><td>v_gq_act_dev</td><td>Grid-side q-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>16</td><td>Phi_pllr_dev</td><td>Rotor-side PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>17</td><td>theta_pllr_dev</td><td>Internal dynamic variable of theta_pllr</td><td>Defined by the derivative and port bases</td></tr><tr><td>18</td><td>Phi_pllg_dev</td><td>Grid-side PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>19</td><td>theta_pllg_dev</td><td>Internal dynamic variable of theta_pllg</td><td>Defined by the derivative and port bases</td></tr><tr><td>20</td><td>Phi_ra_dev</td><td>Rotor d-axis current PI integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>21</td><td>Phi_rc_dev</td><td>Mechanical-speed PI integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>22</td><td>Phi_rb_dev</td><td>Rotor q-axis current PI integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>23</td><td>Phi_ga_dev</td><td>Grid-side q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>24</td><td>Phi_gc_dev</td><td>Grid-side DC-voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>25</td><td>Phi_gb_dev</td><td>Grid-side d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>26</td><td>i_gd_dev</td><td>gsc current d; branch current d; grid current d</td><td>A / gsc_dq; model_native / device_dq; A / grid_dq</td></tr><tr><td>27</td><td>i_gq_dev</td><td>gsc current q; branch current q; grid current q</td><td>A / gsc_dq; model_native / device_dq; A / grid_dq</td></tr><tr><td>28</td><td>V_dc_dev</td><td>dc voltage</td><td>V / dc</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>Igq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Vdc_ref_dev</td><td>1200.0</td><td></td><td></td><td></td></tr><tr><td>rPLLp_dev</td><td>138.1899028</td><td></td><td></td><td></td></tr><tr><td>rPLLi_dev</td><td>1002.99123</td><td></td><td></td><td></td></tr><tr><td>gPLLp_dev</td><td>280.7328875</td><td></td><td></td><td></td></tr><tr><td>gPLLi_dev</td><td>1382.0696</td><td></td><td></td><td></td></tr><tr><td>Rg_dev</td><td>2e-05</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>Lg_dev</td><td>0.000483</td><td>inductance</td><td>model_native / Lbase</td><td></td></tr><tr><td>C_bus_dev</td><td>0.0741426728</td><td>capacitance</td><td>F / model_native</td><td></td></tr><tr><td>Hg_dev</td><td>7.351942152</td><td></td><td></td><td></td></tr><tr><td>D_mutual_dev</td><td>5149.071725</td><td>damping</td><td>N*m*s/rad / machine_base</td><td></td></tr><tr><td>wind_dev</td><td>12.0</td><td>speed</td><td>m/s / one</td><td></td></tr><tr><td>Imax_rsc_pu_dev</td><td>1.5</td><td></td><td></td><td></td></tr><tr><td>Imax_gsc_pu_dev</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>m_rsc_max_dev</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>m_gsc_max_dev</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.00016666666666666666</td><td></td><td></td><td></td></tr><tr><td>EnableCrowbar_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>R_cb_pu_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>V_cb_block_pu_dev</td><td>0.8</td><td></td><td></td><td></td></tr><tr><td>V_cb_enter_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>I_cb_off_pu_dev</td><td>0.8</td><td></td><td></td><td></td></tr><tr><td>I_cb_on_pu_dev</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>Vdc_cb_off_pu_dev</td><td>1.05</td><td></td><td></td><td></td></tr><tr><td>Vdc_cb_on_pu_dev</td><td>1.15</td><td></td><td></td><td></td></tr><tr><td>T_cb_on_dev</td><td>0.0001</td><td></td><td></td><td></td></tr><tr><td>T_cb_off_dev</td><td>0.3</td><td></td><td></td><td></td></tr><tr><td>T_reclose_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>EnableFRT_dev</td><td>1.0</td><td>boolean</td><td>1 / one</td><td></td></tr><tr><td>K1_lvrt_dev</td><td>2.0</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>K3_hvrt_dev</td><td>1.5</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>Vlvrt_pu_dev</td><td>0.9</td><td>voltage</td><td>pu / Vbase</td><td></td></tr><tr><td>Vhvrt_pu_dev</td><td>1.1</td><td>voltage</td><td>pu / Vbase</td><td></td></tr><tr><td>T_frt_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>EnablePRecovery_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PRecoveryGain_dev</td><td>20.0</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>TRecoveryEnter_dev</td><td>0.02</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>TRecoveryDecay_dev</td><td>0.5</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>EnablePitch_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchKp_dev</td><td>150.0</td><td>gain</td><td>deg/pu / one</td><td></td></tr><tr><td>PitchKi_dev</td><td>25.0</td><td>gain</td><td>deg/(pu*s) / one</td><td></td></tr><tr><td>PitchT_dev</td><td>0.3</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>PitchMin_dev</td><td>0.0</td><td>angle</td><td>deg / one_degree</td><td></td></tr><tr><td>PitchMax_dev</td><td>27.0</td><td>angle</td><td>deg / one_degree</td><td></td></tr><tr><td>PitchRateMin_dev</td><td>-10.0</td><td>angular_rate</td><td>deg/s / one</td><td></td></tr><tr><td>PitchRateMax_dev</td><td>10.0</td><td>angular_rate</td><td>deg/s / one</td><td></td></tr><tr><td>PitchSpeedDeadband_pu_dev</td><td>0.01</td><td>speed</td><td>pu / mechanical_base</td><td></td></tr><tr><td>PitchPowerEnter_pu_dev</td><td>0.9</td><td>active_power</td><td>pu / device_power</td><td></td></tr><tr><td>PitchPowerFull_pu_dev</td><td>1.0</td><td>active_power</td><td>pu / device_power</td><td></td></tr><tr><td>PitchPowerTarget_pu_dev</td><td>1.0</td><td>active_power</td><td>pu / device_power</td><td></td></tr><tr><td>PitchPowerKi_dev</td><td>2.0</td><td>gain</td><td>deg/(pu*s) / one</td><td></td></tr><tr><td>PitchResetT_dev</td><td>10.0</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>sys_sbase_dev</td><td>40000000.0</td><td></td><td></td><td></td></tr><tr><td>sys_vbase_dev</td><td>690.0</td><td></td><td></td><td></td></tr><tr><td>sys_number_dev</td><td>20.0</td><td>count</td><td>1 / one</td><td></td></tr><tr><td>crowbar_transition_dev</td><td>1e-06</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>2000000.0</td><td>power</td><td>W / machine_base</td><td></td></tr><tr><td>Vbase_dev</td><td>690.0</td><td>voltage</td><td>model_native / device_Vbase</td><td></td></tr><tr><td>usd_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>ugq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>p_dev</td><td>2.0</td><td>pole_pairs</td><td>1 / one</td><td></td></tr><tr><td>Rs_pu_dev</td><td>0.011</td><td></td><td></td><td></td></tr><tr><td>Lm_pu_dev</td><td>4.0</td><td></td><td></td><td></td></tr><tr><td>rho_dev</td><td>1.225</td><td>density</td><td>kg/m^3 / one</td><td></td></tr><tr><td>R_dev</td><td>44.0</td><td>length</td><td>m / one_meter</td><td></td></tr><tr><td>Pitch_dev</td><td>0.0</td><td>angle</td><td>deg / one_degree</td><td></td></tr><tr><td>N_dev</td><td>100.0</td><td>ratio</td><td>1 / one</td><td></td></tr><tr><td>Ksh_dev</td><td>12543.0</td><td>stiffness</td><td>N*m/rad / machine_base</td><td></td></tr><tr><td>H_WT_dev</td><td>0.4</td><td>inertia_constant</td><td>s / machine_base</td><td></td></tr><tr><td>KP_V_dev</td><td>-2485.41973</td><td></td><td></td><td></td></tr><tr><td>KI_V_dev</td><td>-1023984.501</td><td></td><td></td><td></td></tr><tr><td>limit_zero_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>limit_one_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>limit_eps_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>epsilon_frt_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>capacity_zero_frt_dev</td><td>0.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_ext</td><td></td></tr><tr><td>1</td><td>v_q_ext</td><td></td></tr><tr><td>2</td><td>Ird_ref</td><td></td></tr><tr><td>3</td><td>wm_ref</td><td>speed reference [rad/s, shaft, +]</td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>i_D_dev</td></tr><tr><td>1</td><td>i_q_dev</td><td>i_Q_dev</td></tr><tr><td>2</td><td>T_e_dev</td><td>(sqrt(3)*p_dev*Lm_dev*(I_rd_dev*I_sq_dev-I_sd_dev*I_rq_dev))</td></tr><tr><td>3</td><td>w_r_dev</td><td>(w_g_dev-w_m_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Pitch_integrator_dev)/dt</td><td>(pitch_integrator_positive_dev*pitch_integrator_upper_room_dev+pitch_integrator_negative_dev*pitch_integrator_lower_room_dev)</td></tr><tr><td>d(Pitch_act_dev)/dt</td><td>(pitch_normal_gain_dev*(pitch_positive_dev*pitch_upper_room_dev+pitch_negative_dev*pitch_lower_room_dev))</td></tr><tr><td>d(Psi_ds_dev)/dt</td><td>((u_sd_dev-Rs_dev*I_sd_dev+w_g_dev*Psi_qs_dev))</td></tr><tr><td>d(Psi_qs_dev)/dt</td><td>((u_sq_dev-Rs_dev*I_sq_dev-w_g_dev*Psi_ds_dev))</td></tr><tr><td>d(Psi_dr_dev)/dt</td><td>((u_rd_dev-Rr_dev*I_rd_dev+w_r_dev*Psi_qr_dev))</td></tr><tr><td>d(Psi_qr_dev)/dt</td><td>((u_rq_dev-Rr_dev*I_rq_dev-w_r_dev*Psi_dr_dev))</td></tr><tr><td>d(Turbine_w_dev)/dt</td><td>((T_shaft_dev-T_wt_dev)/J_wt_dev)</td></tr><tr><td>d(shaft_w_dev)/dt</td><td>((w_m_dev/p_dev-Turbine_w_dev))</td></tr><tr><td>d(w_m_dev)/dt</td><td>((p_dev/J_dev)*(T_e_dev-T_shaft_dev))</td></tr><tr><td>d(crowbar_dev)/dt</td><td>(crowbar_error_dev/T_cb_off_dev+(CrowbarError_dev_f_in)*(crowbar_error_dev-crowbar_transition_dev)*(1/T_cb_on_dev-1/T_cb_off_dev))</td></tr><tr><td>d(u_rd_act_dev)/dt</td><td>((u_rd_target_dev-u_rd_act_dev)/T_d_dev)</td></tr><tr><td>d(u_rq_act_dev)/dt</td><td>((u_rq_target_dev-u_rq_act_dev)/T_d_dev)</td></tr><tr><td>d(Igq_frt_dev)/dt</td><td>((q_limited_frt_dev-Igq_frt_dev)/T_frt_dev)</td></tr><tr><td>d(frt_recovery_dev)/dt</td><td>(recovery_active_dev*(1-frt_recovery_dev)/TRecoveryEnter_dev-(1-recovery_active_dev)*frt_recovery_dev/TRecoveryDecay_dev)</td></tr><tr><td>d(v_gd_act_dev)/dt</td><td>((v_gd_limited_dev-v_gd_act_dev)/T_d_dev)</td></tr><tr><td>d(v_gq_act_dev)/dt</td><td>((v_gq_limited_dev-v_gq_act_dev)/T_d_dev)</td></tr><tr><td>d(Phi_pllr_dev)/dt</td><td>((((1-frt_active_dev))*(rPLLi_dev*((u_sd_dev/Vbase_dev-usd_ref_dev))))+((-(frt_active_dev)*Phi_pllr_dev/(T_frt_dev))))</td></tr><tr><td>d(theta_pllr_dev)/dt</td><td>(((1-frt_active_dev))*y_pllr_dev)</td></tr><tr><td>d(Phi_pllg_dev)/dt</td><td>((((1-frt_active_dev))*(gPLLi_dev*((ugq_ref_dev-u_gq_dev/Vbase_dev))))+((-(frt_active_dev)*Phi_pllg_dev/(T_frt_dev))))</td></tr><tr><td>d(theta_pllg_dev)/dt</td><td>(((1-frt_active_dev))*y_pllg_dev)</td></tr><tr><td>d(Phi_ra_dev)/dt</td><td>((((1-crowbar_effective_dev))*((KId_dev*((Ird_ref_limited_dev-I_rd_dev)))+(((KId_dev/KPd_dev)*(u_rd_limited_dev-u_rd_ref_limited_dev)))))+(((1-(1-crowbar_effective_dev))*(1-voltage_drive_dev)*(u_cb_cmd_d_dev-u_rd_ref_limited_dev)/T_reclose_dev)))</td></tr><tr><td>d(Phi_rc_dev)/dt</td><td>(((1-crowbar_effective_dev))*((KIn_dev*((wm_ref-w_m_dev)))+(((KIn_dev/KPn_dev)*torque_den_dev*(Irq_ref_limited_dev-Irq_ref_raw_dev)))))</td></tr><tr><td>d(Phi_rb_dev)/dt</td><td>((((1-crowbar_effective_dev))*((KIq_dev*((Irq_ref_limited_dev-I_rq_dev)))+(((KIq_dev/KPq_dev)*(u_rq_limited_dev-u_rq_ref_limited_dev)))))+(((1-(1-crowbar_effective_dev))*(1-voltage_drive_dev)*(u_cb_cmd_q_dev-u_rq_ref_limited_dev)/T_reclose_dev)))</td></tr><tr><td>d(Phi_ga_dev)/dt</td><td>((KIqg_dev*((Igq_ref_control_dev-i_gq_dev)))+(((KIqg_dev/KPqg_dev)*(v_gq_limited_dev-vrefq_cmd_raw_dev))))</td></tr><tr><td>d(Phi_gc_dev)/dt</td><td>(((1-recovery_active_dev))*((KI_V_dev*(((recovery_gain_recovery_dev)*(Vdc_ref_dev-V_dc_dev))))+(((KI_V_dev/KP_V_dev)*(Igd_ref_dev-Igd_ref_raw_dev)/K_pg_dev))))</td></tr><tr><td>d(Phi_gb_dev)/dt</td><td>((KIdg_dev*((Igd_ref_dev-i_gd_dev)))+(((KIdg_dev/KPdg_dev)*(v_gd_limited_dev-vrefd_cmd_raw_dev))))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+w_g_dev*Lg_dev*i_gq_dev)/Lg_dev)</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-w_g_dev*Lg_dev*i_gd_dev)/Lg_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>((1/(C_bus_dev*V_dc_dev))*(-P_gsc_dev-P_rsc_dev-(0)))</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>Imax_rsc_dev</td><td>(Imax_rsc_pu_dev*Ibase_dev-Imax_rsc_dev)</td></tr><tr><td>Imax_gsc_dev</td><td>(Imax_gsc_pu_dev*Ibase_dev-Imax_gsc_dev)</td></tr><tr><td>Imax_gsc_neg_dev</td><td>(-Imax_gsc_dev-Imax_gsc_neg_dev)</td></tr><tr><td>Vmax_rsc_dev</td><td>(m_rsc_max_dev*Vbase_dev-Vmax_rsc_dev)</td></tr><tr><td>Vmax_gsc_dev</td><td>(m_gsc_max_dev*Vbase_dev-Vmax_gsc_dev)</td></tr><tr><td>magnitude_rsc_current_dev</td><td>(sqrt((Ird_sat_dev)**2+(Irq_ref_raw_dev)**2)-magnitude_rsc_current_dev)</td></tr><tr><td>Ird_ref_limited_dev</td><td>(d_limited_rsc_current_dev-Ird_ref_limited_dev)</td></tr><tr><td>Irq_ref_limited_dev</td><td>(q_limited_rsc_current_dev-Irq_ref_limited_dev)</td></tr><tr><td>u_rd_ref_limited_dev</td><td>(y_ra_dev+compensatord_dev-u_rd_ref_limited_dev)</td></tr><tr><td>u_rq_ref_limited_dev</td><td>(y_rb_dev+compensatorq_dev-u_rq_ref_limited_dev)</td></tr><tr><td>magnitude_rsc_voltage_dev</td><td>(sqrt((u_rd_ref_limited_dev)**2+(u_rq_ref_limited_dev)**2)-magnitude_rsc_voltage_dev)</td></tr><tr><td>u_rd_limited_dev</td><td>(d_limited_rsc_voltage_dev-u_rd_limited_dev)</td></tr><tr><td>u_rq_limited_dev</td><td>(q_limited_rsc_voltage_dev-u_rq_limited_dev)</td></tr><tr><td>Vpcc_pu_dev</td><td>(sqrt(v_d_ext**2+v_q_ext**2)-Vpcc_pu_dev)</td></tr><tr><td>voltage_drive_raw_dev</td><td>((((V_cb_enter_pu_dev-Vpcc_pu_dev)/(V_cb_enter_pu_dev-V_cb_block_pu_dev)))-voltage_drive_raw_dev)</td></tr><tr><td>voltage_drive_dev</td><td>((voltage_driveClip_dev_f_in)*voltage_drive_raw_dev+(voltage_driveClip_dev_f_hi)-voltage_drive_dev)</td></tr><tr><td>current_drive_raw_dev</td><td>((((Irotor_pu_dev-I_cb_off_pu_dev)/(I_cb_on_pu_dev-I_cb_off_pu_dev)))-current_drive_raw_dev)</td></tr><tr><td>current_drive_dev</td><td>((current_driveClip_dev_f_in)*current_drive_raw_dev+(current_driveClip_dev_f_hi)-current_drive_dev)</td></tr><tr><td>vdc_drive_raw_dev</td><td>((((V_dc_dev/Vdc_ref_dev-Vdc_cb_off_pu_dev)/(Vdc_cb_on_pu_dev-Vdc_cb_off_pu_dev)))-vdc_drive_raw_dev)</td></tr><tr><td>vdc_drive_dev</td><td>((vdc_driveClip_dev_f_in)*vdc_drive_raw_dev+(vdc_driveClip_dev_f_hi)-vdc_drive_dev)</td></tr><tr><td>current_enter_raw_dev</td><td>((((Irotor_pu_dev-I_cb_on_pu_dev)/crowbar_transition_dev))-current_enter_raw_dev)</td></tr><tr><td>current_enter_dev</td><td>((current_enterClip_dev_f_in)*current_enter_raw_dev+(current_enterClip_dev_f_hi)-current_enter_dev)</td></tr><tr><td>vdc_enter_raw_dev</td><td>((((V_dc_dev/Vdc_ref_dev-Vdc_cb_on_pu_dev)/crowbar_transition_dev))-vdc_enter_raw_dev)</td></tr><tr><td>vdc_enter_dev</td><td>((vdc_enterClip_dev_f_in)*vdc_enter_raw_dev+(vdc_enterClip_dev_f_hi)-vdc_enter_dev)</td></tr><tr><td>protection_enter_max_dev</td><td>((ProtectionEnterMax_dev_f_in)*current_enter_dev+(ProtectionEnterMax_dev_f_lo)*vdc_enter_dev-protection_enter_max_dev)</td></tr><tr><td>protection_hold_dev</td><td>(crowbar_effective_dev*protection_drive_max_dev-protection_hold_dev)</td></tr><tr><td>crowbar_error_dev</td><td>(crowbar_target_dev-crowbar_dev-crowbar_error_dev)</td></tr><tr><td>magnitude_crowbar_voltage_dev</td><td>(sqrt((u_cb_cmd_d_raw_dev)**2+(u_cb_cmd_q_raw_dev)**2)-magnitude_crowbar_voltage_dev)</td></tr><tr><td>u_cb_cmd_d_dev</td><td>(d_limited_crowbar_voltage_dev-u_cb_cmd_d_dev)</td></tr><tr><td>u_cb_cmd_q_dev</td><td>(q_limited_crowbar_voltage_dev-u_cb_cmd_q_dev)</td></tr><tr><td>Igd_ref_raw_dev</td><td>(y_gc_dev*K_pg_dev-Igd_ref_raw_dev)</td></tr><tr><td>magnitude_gsc_current_dev</td><td>(sqrt((Igd_ref_raw_dev)**2+(Igq_ref_dev)**2)-magnitude_gsc_current_dev)</td></tr><tr><td>q_target_frt_dev</td><td>(transverse_raw_frt_dev-reactive_increment_frt_dev-q_target_frt_dev)</td></tr><tr><td>negative_current_limit_frt_dev</td><td>(-Imax_gsc_dev-negative_current_limit_frt_dev)</td></tr><tr><td>capacity_squared_raw_frt_dev</td><td>((Imax_gsc_dev**2-q_priority_frt_dev**2-capacity_squared_raw_frt_dev)/Imax_gsc_dev**2)</td></tr><tr><td>d_capacity_frt_dev</td><td>((sqrt(capacity_squared_frt_dev)-d_capacity_frt_dev)/Imax_gsc_dev)</td></tr><tr><td>negative_d_capacity_frt_dev</td><td>((-d_capacity_frt_dev-negative_d_capacity_frt_dev)/Imax_gsc_dev)</td></tr><tr><td>d_target_frt_dev</td><td>(longitudinal_raw_frt_dev-d_target_frt_dev)</td></tr><tr><td>Igd_ref_dev</td><td>(d_limited_frt_dev-Igd_ref_dev)</td></tr><tr><td>Igq_ref_control_dev</td><td>(Igq_frt_dev-Igq_ref_control_dev)</td></tr><tr><td>magnitude_gsc_voltage_dev</td><td>(sqrt((vrefd_cmd_raw_dev)**2+(vrefq_cmd_raw_dev)**2)-magnitude_gsc_voltage_dev)</td></tr><tr><td>v_gd_limited_dev</td><td>(d_limited_gsc_voltage_dev-v_gd_limited_dev)</td></tr><tr><td>v_gq_limited_dev</td><td>(q_limited_gsc_voltage_dev-v_gq_limited_dev)</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>Ird_sat_dev</td><td>Ird_ref</td></tr><tr><td>w_g_dev</td><td>(2*pi*f0_dev)</td></tr><tr><td>SysIbase_dev</td><td>(sys_sbase_dev/(sqrt(3)*sys_vbase_dev))</td></tr><tr><td>Ibase_dev</td><td>(Sbase_dev/(sqrt(3)*Vbase_dev))</td></tr><tr><td>Zbase_dev</td><td>(Vbase_dev**2/Sbase_dev)</td></tr><tr><td>Lbase_dev</td><td>(Zbase_dev/w_g_dev)</td></tr><tr><td>Tbase_dev</td><td>(Sbase_dev/(w_g_dev/p_dev))</td></tr><tr><td>J_dev</td><td>((2*Hg_dev*p_dev**2*Sbase_dev)/w_g_dev**2)</td></tr><tr><td>Rs_dev</td><td>(Rs_pu_dev*Zbase_dev)</td></tr><tr><td>Rr_dev</td><td>(1.1*Rs_dev)</td></tr><tr><td>Lm_dev</td><td>(Lm_pu_dev*Lbase_dev)</td></tr><tr><td>Ls_dev</td><td>(1.01*Lm_dev)</td></tr><tr><td>Lr_dev</td><td>(1.01*Lm_dev)</td></tr><tr><td>sigma_dev</td><td>(1 - Lm_dev**2/(Ls_dev*Lr_dev))</td></tr><tr><td>tau_i_dev</td><td>((sigma_dev*Lr_dev)/Rr_dev)</td></tr><tr><td>tau_n_dev</td><td>(Hg_dev/16)</td></tr><tr><td>wni_dev</td><td>(1/tau_i_dev)</td></tr><tr><td>wnn_dev</td><td>(1/tau_n_dev)</td></tr><tr><td>KPn_dev</td><td>((2*wnn_dev*J_dev)/p_dev)</td></tr><tr><td>KIn_dev</td><td>((wnn_dev**2)*J_dev/p_dev)</td></tr><tr><td>KPq_dev</td><td>((2*wni_dev*sigma_dev*Lr_dev)-Rr_dev)</td></tr><tr><td>KIq_dev</td><td>((wni_dev**2)*Lr_dev*sigma_dev)</td></tr><tr><td>KPd_dev</td><td>((2*wni_dev*sigma_dev*Lr_dev)-Rr_dev)</td></tr><tr><td>KId_dev</td><td>((wni_dev**2)*Lr_dev*sigma_dev)</td></tr><tr><td>K_pg_dev</td><td>(1/(1.5*Vbase_dev))</td></tr><tr><td>K_qg_dev</td><td>(-K_pg_dev)</td></tr><tr><td>KPdg_dev</td><td>(2*(f0_dev*2*pi)*Lg_dev - Rg_dev)</td></tr><tr><td>KIdg_dev</td><td>(Lg_dev*(f0_dev*2*pi)**2)</td></tr><tr><td>KPqg_dev</td><td>KPdg_dev</td></tr><tr><td>KIqg_dev</td><td>KIdg_dev</td></tr><tr><td>R_cb_dev</td><td>(R_cb_pu_dev*Zbase_dev)</td></tr><tr><td>theta_r_dev</td><td>(theta_pllr_dev - pi)</td></tr><tr><td>theta_g_dev</td><td>theta_pllg_dev</td></tr><tr><td>u_sd_pu_dev</td><td>(cos(-(theta_r_dev))*v_d_ext + sin(-(theta_r_dev))*v_q_ext)</td></tr><tr><td>u_sq_pu_dev</td><td>(-sin(-(theta_r_dev))*v_d_ext + cos(-(theta_r_dev))*v_q_ext)</td></tr><tr><td>u_sd_dev</td><td>(Vbase_dev*u_sd_pu_dev)</td></tr><tr><td>u_sq_dev</td><td>(Vbase_dev*u_sq_pu_dev)</td></tr><tr><td>u_gd_pu_dev</td><td>(cos(-(theta_g_dev))*v_d_ext + sin(-(theta_g_dev))*v_q_ext)</td></tr><tr><td>u_gq_pu_dev</td><td>(-sin(-(theta_g_dev))*v_d_ext + cos(-(theta_g_dev))*v_q_ext)</td></tr><tr><td>u_gd_dev</td><td>(Vbase_dev*u_gd_pu_dev)</td></tr><tr><td>u_gq_dev</td><td>(Vbase_dev*u_gq_pu_dev)</td></tr><tr><td>Pitch_power_pu_dev</td><td>((sys_sbase_dev/(Sbase_dev*sys_number_dev))*(v_d_ext*i_d_dev+v_q_ext*i_q_dev))</td></tr><tr><td>pitch_speed_error_raw_dev</td><td>((w_m_dev-wm_ref)/wm_ref)</td></tr><tr><td>pitch_region3_gain_dev</td><td>(((1)+((((0)+(((Pitch_power_pu_dev-PitchPowerEnter_pu_dev)/(PitchPowerFull_pu_dev-PitchPowerEnter_pu_dev)))+Abs((0)-(((Pitch_power_pu_dev-PitchPowerEnter_pu_dev)/(PitchPowerFull_pu_dev-PitchPowerEnter_pu_dev)))))/2))-Abs((1)-((((0)+(((Pitch_power_pu_dev-PitchPowerEnter_pu_dev)/(PitchPowerFull_pu_dev-PitchPowerEnter_pu_dev)))+Abs((0)-(((Pitch_power_pu_dev-PitchPowerEnter_pu_dev)/(PitchPowerFull_pu_dev-PitchPowerEnter_pu_dev)))))/2))))/2)</td></tr><tr><td>pitch_normal_gain_dev</td><td>(1-(((1)+((((0)+(frt_recovery_dev)+Abs((0)-(frt_recovery_dev)))/2))-Abs((1)-((((0)+(frt_recovery_dev)+Abs((0)-(frt_recovery_dev)))/2))))/2))</td></tr><tr><td>pitch_speed_error_dev</td><td>(((((pitch_speed_error_raw_dev-PitchSpeedDeadband_pu_dev))+(0)+Abs(((pitch_speed_error_raw_dev-PitchSpeedDeadband_pu_dev))-(0)))/2)+((((pitch_speed_error_raw_dev+PitchSpeedDeadband_pu_dev))+(0)-Abs(((pitch_speed_error_raw_dev+PitchSpeedDeadband_pu_dev))-(0)))/2))</td></tr><tr><td>pitch_integrator_drive_dev</td><td>(pitch_normal_gain_dev*(PitchKi_dev*pitch_speed_error_dev+pitch_region3_gain_dev*PitchPowerKi_dev*(Pitch_power_pu_dev-PitchPowerTarget_pu_dev)-(1-pitch_region3_gain_dev)*(Pitch_integrator_dev-Pitch_dev)/PitchResetT_dev))</td></tr><tr><td>pitch_integrator_positive_dev</td><td>(((pitch_integrator_drive_dev)+(0)+Abs((pitch_integrator_drive_dev)-(0)))/2)</td></tr><tr><td>pitch_integrator_negative_dev</td><td>(((pitch_integrator_drive_dev)+(0)-Abs((pitch_integrator_drive_dev)-(0)))/2)</td></tr><tr><td>pitch_integrator_upper_room_dev</td><td>(((1)+((((0)+(((PitchMax_dev-Pitch_integrator_dev)/0.000001))+Abs((0)-(((PitchMax_dev-Pitch_integrator_dev)/0.000001))))/2))-Abs((1)-((((0)+(((PitchMax_dev-Pitch_integrator_dev)/0.000001))+Abs((0)-(((PitchMax_dev-Pitch_integrator_dev)/0.000001))))/2))))/2)</td></tr><tr><td>pitch_integrator_lower_room_dev</td><td>(((1)+((((0)+(((Pitch_integrator_dev-PitchMin_dev)/0.000001))+Abs((0)-(((Pitch_integrator_dev-PitchMin_dev)/0.000001))))/2))-Abs((1)-((((0)+(((Pitch_integrator_dev-PitchMin_dev)/0.000001))+Abs((0)-(((Pitch_integrator_dev-PitchMin_dev)/0.000001))))/2))))/2)</td></tr><tr><td>pitch_integrator_effective_dev</td><td>(((PitchMax_dev)+((((PitchMin_dev)+(Pitch_integrator_dev)+Abs((PitchMin_dev)-(Pitch_integrator_dev)))/2))-Abs((PitchMax_dev)-((((PitchMin_dev)+(Pitch_integrator_dev)+Abs((PitchMin_dev)-(Pitch_integrator_dev)))/2))))/2)</td></tr><tr><td>pitch_command_raw_dev</td><td>(PitchKp_dev*pitch_speed_error_dev+pitch_integrator_effective_dev)</td></tr><tr><td>Pitch_command_dev</td><td>(((PitchMax_dev)+((((PitchMin_dev)+(pitch_command_raw_dev)+Abs((PitchMin_dev)-(pitch_command_raw_dev)))/2))-Abs((PitchMax_dev)-((((PitchMin_dev)+(pitch_command_raw_dev)+Abs((PitchMin_dev)-(pitch_command_raw_dev)))/2))))/2)</td></tr><tr><td>pitch_rate_raw_dev</td><td>((Pitch_command_dev-Pitch_act_dev)/PitchT_dev)</td></tr><tr><td>Pitch_rate_dev</td><td>(((PitchRateMax_dev)+((((PitchRateMin_dev)+(pitch_rate_raw_dev)+Abs((PitchRateMin_dev)-(pitch_rate_raw_dev)))/2))-Abs((PitchRateMax_dev)-((((PitchRateMin_dev)+(pitch_rate_raw_dev)+Abs((PitchRateMin_dev)-(pitch_rate_raw_dev)))/2))))/2)</td></tr><tr><td>pitch_positive_dev</td><td>(((Pitch_rate_dev)+(0)+Abs((Pitch_rate_dev)-(0)))/2)</td></tr><tr><td>pitch_negative_dev</td><td>(((Pitch_rate_dev)+(0)-Abs((Pitch_rate_dev)-(0)))/2)</td></tr><tr><td>pitch_upper_room_dev</td><td>(((1)+((((0)+(((PitchMax_dev-Pitch_act_dev)/0.000001))+Abs((0)-(((PitchMax_dev-Pitch_act_dev)/0.000001))))/2))-Abs((1)-((((0)+(((PitchMax_dev-Pitch_act_dev)/0.000001))+Abs((0)-(((PitchMax_dev-Pitch_act_dev)/0.000001))))/2))))/2)</td></tr><tr><td>pitch_lower_room_dev</td><td>(((1)+((((0)+(((Pitch_act_dev-PitchMin_dev)/0.000001))+Abs((0)-(((Pitch_act_dev-PitchMin_dev)/0.000001))))/2))-Abs((1)-((((0)+(((Pitch_act_dev-PitchMin_dev)/0.000001))+Abs((0)-(((Pitch_act_dev-PitchMin_dev)/0.000001))))/2))))/2)</td></tr><tr><td>Pitch_effective_dev</td><td>(((PitchMax_dev)+((((PitchMin_dev)+(Pitch_act_dev)+Abs((PitchMin_dev)-(Pitch_act_dev)))/2))-Abs((PitchMax_dev)-((((PitchMin_dev)+(Pitch_act_dev)+Abs((PitchMin_dev)-(Pitch_act_dev)))/2))))/2)</td></tr><tr><td>lambda_turb_dev</td><td>(Turbine_w_dev/N_dev*R_dev/wind_dev)</td></tr><tr><td>lambda_i_dev</td><td>(1/((1/(lambda_turb_dev-0.02*Pitch_effective_dev))+(0.003/(Pitch_effective_dev**3+1))))</td></tr><tr><td>Cp_dev</td><td>(0.73*(151/lambda_i_dev-0.58*Pitch_effective_dev-0.002*Pitch_effective_dev**2.14-13.2)*exp(-18.4/lambda_i_dev))</td></tr><tr><td>P_wt_dev</td><td>(0.5*rho_dev*pi*R_dev**2*wind_dev**3*Cp_dev)</td></tr><tr><td>T_wt_dev</td><td>(-P_wt_dev/(Turbine_w_dev/N_dev)/N_dev)</td></tr><tr><td>w_r_dev</td><td>(w_g_dev-w_m_dev)</td></tr><tr><td>den_flux_dev</td><td>(Lm_dev**2 - Lr_dev*Ls_dev)</td></tr><tr><td>I_rd_dev</td><td>((Lm_dev*Psi_ds_dev)/den_flux_dev-(Ls_dev*Psi_dr_dev)/den_flux_dev)</td></tr><tr><td>I_sd_dev</td><td>((Lm_dev*Psi_dr_dev)/den_flux_dev-(Lr_dev*Psi_ds_dev)/den_flux_dev)</td></tr><tr><td>I_rq_dev</td><td>((Lm_dev*Psi_qs_dev)/den_flux_dev-(Ls_dev*Psi_qr_dev)/den_flux_dev)</td></tr><tr><td>I_sq_dev</td><td>((Lm_dev*Psi_qr_dev)/den_flux_dev-(Lr_dev*Psi_qs_dev)/den_flux_dev)</td></tr><tr><td>T_e_dev</td><td>(sqrt(3)*p_dev*Lm_dev*(I_rd_dev*I_sq_dev-I_sd_dev*I_rq_dev))</td></tr><tr><td>J_wt_dev</td><td>(2*H_WT_dev*Sbase_dev*p_dev**2/w_g_dev**2)</td></tr><tr><td>T_shaft_dev</td><td>(Ksh_dev*shaft_w_dev+D_mutual_dev*(w_m_dev/p_dev-Turbine_w_dev))</td></tr><tr><td>alpha1_dev</td><td>(Lm_dev/Ls_dev)</td></tr><tr><td>alpha2_dev</td><td>(Lr_dev-Lm_dev*alpha1_dev)</td></tr><tr><td>PHI_dev</td><td>sqrt(Psi_ds_dev**2 + Psi_qs_dev**2)</td></tr><tr><td>compensatord_dev</td><td>(w_r_dev*I_rq_dev*(-alpha2_dev))</td></tr><tr><td>torque_den_dev</td><td>(-1.5*p_dev*alpha1_dev*PHI_dev)</td></tr><tr><td>Irq_ref_raw_dev</td><td>(y_rc_dev/torque_den_dev)</td></tr><tr><td>compensatorq_dev</td><td>(w_r_dev*PHI_dev*alpha1_dev+w_r_dev*I_rd_dev*alpha2_dev)</td></tr><tr><td>gain_rsc_current_dev</td><td>((rsc_currentMagnitude_dev_f_in)+(rsc_currentMagnitude_dev_f_hi)*(Imax_rsc_dev)/sqrt(magnitude_rsc_current_dev**2+1e-18))</td></tr><tr><td>d_limited_rsc_current_dev</td><td>(gain_rsc_current_dev*(Ird_sat_dev))</td></tr><tr><td>q_limited_rsc_current_dev</td><td>(gain_rsc_current_dev*(Irq_ref_raw_dev))</td></tr><tr><td>gain_rsc_voltage_dev</td><td>((rsc_voltageMagnitude_dev_f_in)+(rsc_voltageMagnitude_dev_f_hi)*(Vmax_rsc_dev)/sqrt(magnitude_rsc_voltage_dev**2+1e-18))</td></tr><tr><td>d_limited_rsc_voltage_dev</td><td>(gain_rsc_voltage_dev*(u_rd_ref_limited_dev))</td></tr><tr><td>q_limited_rsc_voltage_dev</td><td>(gain_rsc_voltage_dev*(u_rq_ref_limited_dev))</td></tr><tr><td>Irotor_pu_dev</td><td>(sqrt(I_rd_dev**2+I_rq_dev**2)/Ibase_dev)</td></tr><tr><td>crowbar_effective_dev</td><td>((CrowbarEffective_dev_f_in)*crowbar_dev+(CrowbarEffective_dev_f_hi))</td></tr><tr><td>protection_drive_max_dev</td><td>((ProtectionMax_dev_f_in)*current_drive_dev+(ProtectionMax_dev_f_lo)*vdc_drive_dev)</td></tr><tr><td>crowbar_target_dev</td><td>(EnableCrowbar_dev*((CrowbarTargetMax_dev_f_in)*protection_enter_max_dev+(CrowbarTargetMax_dev_f_lo)*protection_hold_dev))</td></tr><tr><td>k_dc_dev</td><td>(V_dc_dev/Vdc_ref_dev)</td></tr><tr><td>u_cb_cmd_d_raw_dev</td><td>(-R_cb_dev*I_rd_dev/k_dc_dev)</td></tr><tr><td>u_cb_cmd_q_raw_dev</td><td>(-R_cb_dev*I_rq_dev/k_dc_dev)</td></tr><tr><td>gain_crowbar_voltage_dev</td><td>((crowbar_voltageMagnitude_dev_f_in)+(crowbar_voltageMagnitude_dev_f_hi)*(Vmax_rsc_dev)/sqrt(magnitude_crowbar_voltage_dev**2+1e-18))</td></tr><tr><td>d_limited_crowbar_voltage_dev</td><td>(gain_crowbar_voltage_dev*(u_cb_cmd_d_raw_dev))</td></tr><tr><td>q_limited_crowbar_voltage_dev</td><td>(gain_crowbar_voltage_dev*(u_cb_cmd_q_raw_dev))</td></tr><tr><td>u_rd_target_dev</td><td>((1-(1-crowbar_effective_dev))*u_cb_cmd_d_dev+(1-crowbar_effective_dev)*u_rd_limited_dev)</td></tr><tr><td>u_rq_target_dev</td><td>((1-(1-crowbar_effective_dev))*u_cb_cmd_q_dev+(1-crowbar_effective_dev)*u_rq_limited_dev)</td></tr><tr><td>u_rd_converter_dev</td><td>(k_dc_dev*((1-(1-crowbar_effective_dev))*u_cb_cmd_d_dev+(1-crowbar_effective_dev)*u_rd_act_dev))</td></tr><tr><td>u_rq_converter_dev</td><td>(k_dc_dev*((1-(1-crowbar_effective_dev))*u_cb_cmd_q_dev+(1-crowbar_effective_dev)*u_rq_act_dev))</td></tr><tr><td>u_rd_bridge_dev</td><td>((1-crowbar_effective_dev)*u_rd_converter_dev)</td></tr><tr><td>u_rq_bridge_dev</td><td>((1-crowbar_effective_dev)*u_rq_converter_dev)</td></tr><tr><td>u_rd_dev</td><td>(u_rd_bridge_dev-crowbar_effective_dev*R_cb_dev*I_rd_dev)</td></tr><tr><td>u_rq_dev</td><td>(u_rq_bridge_dev-crowbar_effective_dev*R_cb_dev*I_rq_dev)</td></tr><tr><td>u_rd_bridge_unblocked_dev</td><td>((V_dc_dev/Vdc_ref_dev)*u_rd_act_dev)</td></tr><tr><td>u_rq_bridge_unblocked_dev</td><td>((V_dc_dev/Vdc_ref_dev)*u_rq_act_dev)</td></tr><tr><td>compensatorgd_dev</td><td>(u_gd_dev - w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>compensatorgq_dev</td><td>(u_gq_dev + w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>gain_gsc_current_dev</td><td>((gsc_currentMagnitude_dev_f_in)+(gsc_currentMagnitude_dev_f_hi)*(Imax_gsc_dev)/sqrt(magnitude_gsc_current_dev**2+1e-18))</td></tr><tr><td>d_limited_gsc_current_dev</td><td>(gain_gsc_current_dev*(Igd_ref_raw_dev))</td></tr><tr><td>q_limited_gsc_current_dev</td><td>(gain_gsc_current_dev*(Igq_ref_dev))</td></tr><tr><td>Igd_ref_normal_dev</td><td>d_limited_gsc_current_dev</td></tr><tr><td>Igq_ref_normal_dev</td><td>q_limited_gsc_current_dev</td></tr><tr><td>u_gd_frt_pu_dev</td><td>(u_gd_dev/Vbase_dev)</td></tr><tr><td>u_gq_frt_pu_dev</td><td>(u_gq_dev/Vbase_dev)</td></tr><tr><td>lvrt_depth_frt_dev</td><td>((frt_band_frt_dev_f_lo)*(Vlvrt_pu_dev-Vpcc_pu_dev))</td></tr><tr><td>hvrt_depth_frt_dev</td><td>((frt_band_frt_dev_f_hi)*(Vpcc_pu_dev-Vhvrt_pu_dev))</td></tr><tr><td>frt_active_frt_dev</td><td>(EnableFRT_dev*((frt_band_frt_dev_f_lo)+(frt_band_frt_dev_f_hi)))</td></tr><tr><td>reactive_increment_frt_dev</td><td>((-K1_lvrt_dev*lvrt_depth_frt_dev+K3_hvrt_dev*hvrt_depth_frt_dev)*Ibase_dev)</td></tr><tr><td>voltage_denominator_frt_dev</td><td>sqrt(Vpcc_pu_dev**2+epsilon_frt_dev**2)</td></tr><tr><td>voltage_unit_d_frt_dev</td><td>(u_gd_frt_pu_dev/voltage_denominator_frt_dev)</td></tr><tr><td>voltage_unit_q_frt_dev</td><td>(u_gq_frt_pu_dev/voltage_denominator_frt_dev)</td></tr><tr><td>longitudinal_raw_frt_dev</td><td>(voltage_unit_d_frt_dev*Igd_ref_raw_dev+voltage_unit_q_frt_dev*Igq_ref_dev)</td></tr><tr><td>transverse_raw_frt_dev</td><td>(voltage_unit_q_frt_dev*Igd_ref_raw_dev-voltage_unit_d_frt_dev*Igq_ref_dev)</td></tr><tr><td>q_priority_frt_dev</td><td>((q_current_limit_frt_dev_f_in)*q_target_frt_dev+(q_current_limit_frt_dev_f_lo)*negative_current_limit_frt_dev+(q_current_limit_frt_dev_f_hi)*Imax_gsc_dev)</td></tr><tr><td>capacity_squared_frt_dev</td><td>((capacity_squared_positive_frt_dev_f_in)*capacity_squared_raw_frt_dev)</td></tr><tr><td>d_priority_frt_dev</td><td>((d_current_limit_frt_dev_f_in)*d_target_frt_dev+(d_current_limit_frt_dev_f_lo)*negative_d_capacity_frt_dev+(d_current_limit_frt_dev_f_hi)*d_capacity_frt_dev)</td></tr><tr><td>d_limited_frt_dev</td><td>((1-frt_active_frt_dev)*Igd_ref_normal_dev+frt_active_frt_dev*(voltage_unit_d_frt_dev*d_priority_frt_dev+voltage_unit_q_frt_dev*q_priority_frt_dev))</td></tr><tr><td>q_limited_frt_dev</td><td>((1-frt_active_frt_dev)*Igq_ref_normal_dev+frt_active_frt_dev*(voltage_unit_q_frt_dev*d_priority_frt_dev-voltage_unit_d_frt_dev*q_priority_frt_dev))</td></tr><tr><td>recovery_active_dev</td><td>(frt_active_frt_dev)</td></tr><tr><td>recovery_gain_recovery_dev</td><td>(1+(1-recovery_active_dev)*(PRecoveryGain_dev-1)*frt_recovery_dev)</td></tr><tr><td>frt_active_dev</td><td>frt_active_frt_dev</td></tr><tr><td>vrefq_cmd_raw_dev</td><td>(y_ga_dev+compensatorgq_dev)</td></tr><tr><td>vrefd_cmd_raw_dev</td><td>(y_gb_dev+compensatorgd_dev)</td></tr><tr><td>gain_gsc_voltage_dev</td><td>((gsc_voltageMagnitude_dev_f_in)+(gsc_voltageMagnitude_dev_f_hi)*(Vmax_gsc_dev)/sqrt(magnitude_gsc_voltage_dev**2+1e-18))</td></tr><tr><td>d_limited_gsc_voltage_dev</td><td>(gain_gsc_voltage_dev*(vrefd_cmd_raw_dev))</td></tr><tr><td>q_limited_gsc_voltage_dev</td><td>(gain_gsc_voltage_dev*(vrefq_cmd_raw_dev))</td></tr><tr><td>vrefd_dev</td><td>((V_dc_dev/Vdc_ref_dev)*v_gd_act_dev)</td></tr><tr><td>vrefq_dev</td><td>((V_dc_dev/Vdc_ref_dev)*v_gq_act_dev)</td></tr><tr><td>is_d_real_dev</td><td>(cos(theta_r_dev)*I_sd_dev+sin(theta_r_dev)*I_sq_dev)</td></tr><tr><td>is_q_real_dev</td><td>(-sin(theta_r_dev)*I_sd_dev+cos(theta_r_dev)*I_sq_dev)</td></tr><tr><td>ig_d_real_dev</td><td>(cos(theta_g_dev)*i_gd_dev+sin(theta_g_dev)*i_gq_dev)</td></tr><tr><td>ig_q_real_dev</td><td>(-sin(theta_g_dev)*i_gd_dev+cos(theta_g_dev)*i_gq_dev)</td></tr><tr><td>i_D_dev</td><td>((-is_d_real_dev+ig_d_real_dev)*sys_number_dev/SysIbase_dev)</td></tr><tr><td>i_Q_dev</td><td>((-is_q_real_dev+ig_q_real_dev)*sys_number_dev/SysIbase_dev)</td></tr><tr><td>i_d_dev</td><td>i_D_dev</td></tr><tr><td>i_q_dev</td><td>i_Q_dev</td></tr><tr><td>y_pllr_dev</td><td>(Phi_pllr_dev+rPLLp_dev*((u_sd_dev/Vbase_dev-usd_ref_dev)))</td></tr><tr><td>y_pllg_dev</td><td>(Phi_pllg_dev+gPLLp_dev*((ugq_ref_dev-u_gq_dev/Vbase_dev)))</td></tr><tr><td>y_ra_dev</td><td>(Phi_ra_dev+KPd_dev*((Ird_ref_limited_dev-I_rd_dev)))</td></tr><tr><td>y_rc_dev</td><td>(Phi_rc_dev+KPn_dev*((wm_ref-w_m_dev)))</td></tr><tr><td>y_rb_dev</td><td>(Phi_rb_dev+KPq_dev*((Irq_ref_limited_dev-I_rq_dev)))</td></tr><tr><td>y_ga_dev</td><td>(Phi_ga_dev+KPqg_dev*((Igq_ref_control_dev-i_gq_dev)))</td></tr><tr><td>y_gc_dev</td><td>(Phi_gc_dev+KP_V_dev*(((recovery_gain_recovery_dev)*(Vdc_ref_dev-V_dc_dev))))</td></tr><tr><td>y_gb_dev</td><td>(Phi_gb_dev+KPdg_dev*((Igd_ref_dev-i_gd_dev)))</td></tr><tr><td>P_rsc_dev</td><td>(sqrt(3)*(u_rd_bridge_dev*I_rd_dev+u_rq_bridge_dev*I_rq_dev))</td></tr><tr><td>P_gsc_dev</td><td>(sqrt(3)*(vrefd_dev*i_gd_dev+vrefq_dev*i_gq_dev))</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>rsc_currentMagnitude_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>rsc_currentMagnitude_dev</td></tr><tr><td>u</td><td>magnitude_rsc_current_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>Imax_rsc_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>rsc_currentMagnitude_dev_f_in</td></tr><tr><td>f_lo</td><td>rsc_currentMagnitude_dev_f_lo</td></tr><tr><td>f_hi</td><td>rsc_currentMagnitude_dev_f_hi</td></tr></tbody></table></div><h3>rsc_voltageMagnitude_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>rsc_voltageMagnitude_dev</td></tr><tr><td>u</td><td>magnitude_rsc_voltage_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>Vmax_rsc_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>rsc_voltageMagnitude_dev_f_in</td></tr><tr><td>f_lo</td><td>rsc_voltageMagnitude_dev_f_lo</td></tr><tr><td>f_hi</td><td>rsc_voltageMagnitude_dev_f_hi</td></tr></tbody></table></div><h3>CrowbarEffective_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>CrowbarEffective_dev</td></tr><tr><td>u</td><td>crowbar_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>CrowbarEffective_dev_f_in</td></tr><tr><td>f_lo</td><td>CrowbarEffective_dev_f_lo</td></tr><tr><td>f_hi</td><td>CrowbarEffective_dev_f_hi</td></tr></tbody></table></div><h3>voltage_driveClip_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>voltage_driveClip_dev</td></tr><tr><td>u</td><td>voltage_drive_raw_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>voltage_driveClip_dev_f_in</td></tr><tr><td>f_lo</td><td>voltage_driveClip_dev_f_lo</td></tr><tr><td>f_hi</td><td>voltage_driveClip_dev_f_hi</td></tr></tbody></table></div><h3>current_driveClip_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>current_driveClip_dev</td></tr><tr><td>u</td><td>current_drive_raw_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>current_driveClip_dev_f_in</td></tr><tr><td>f_lo</td><td>current_driveClip_dev_f_lo</td></tr><tr><td>f_hi</td><td>current_driveClip_dev_f_hi</td></tr></tbody></table></div><h3>vdc_driveClip_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>vdc_driveClip_dev</td></tr><tr><td>u</td><td>vdc_drive_raw_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>vdc_driveClip_dev_f_in</td></tr><tr><td>f_lo</td><td>vdc_driveClip_dev_f_lo</td></tr><tr><td>f_hi</td><td>vdc_driveClip_dev_f_hi</td></tr></tbody></table></div><h3>current_enterClip_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>current_enterClip_dev</td></tr><tr><td>u</td><td>current_enter_raw_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>current_enterClip_dev_f_in</td></tr><tr><td>f_lo</td><td>current_enterClip_dev_f_lo</td></tr><tr><td>f_hi</td><td>current_enterClip_dev_f_hi</td></tr></tbody></table></div><h3>vdc_enterClip_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>vdc_enterClip_dev</td></tr><tr><td>u</td><td>vdc_enter_raw_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>vdc_enterClip_dev_f_in</td></tr><tr><td>f_lo</td><td>vdc_enterClip_dev_f_lo</td></tr><tr><td>f_hi</td><td>vdc_enterClip_dev_f_hi</td></tr></tbody></table></div><h3>ProtectionMax_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>ProtectionMax_dev</td></tr><tr><td>u</td><td>current_drive_dev</td></tr><tr><td>lower</td><td>vdc_drive_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>True</td></tr><tr><td>f_in</td><td>ProtectionMax_dev_f_in</td></tr><tr><td>f_lo</td><td>ProtectionMax_dev_f_lo</td></tr><tr><td>f_hi</td><td>ProtectionMax_dev_f_hi</td></tr></tbody></table></div><h3>ProtectionEnterMax_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>ProtectionEnterMax_dev</td></tr><tr><td>u</td><td>current_enter_dev</td></tr><tr><td>lower</td><td>vdc_enter_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>True</td></tr><tr><td>f_in</td><td>ProtectionEnterMax_dev_f_in</td></tr><tr><td>f_lo</td><td>ProtectionEnterMax_dev_f_lo</td></tr><tr><td>f_hi</td><td>ProtectionEnterMax_dev_f_hi</td></tr></tbody></table></div><h3>CrowbarTargetMax_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>CrowbarTargetMax_dev</td></tr><tr><td>u</td><td>protection_enter_max_dev</td></tr><tr><td>lower</td><td>protection_hold_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>True</td></tr><tr><td>f_in</td><td>CrowbarTargetMax_dev_f_in</td></tr><tr><td>f_lo</td><td>CrowbarTargetMax_dev_f_lo</td></tr><tr><td>f_hi</td><td>CrowbarTargetMax_dev_f_hi</td></tr></tbody></table></div><h3>CrowbarError_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>CrowbarError_dev</td></tr><tr><td>u</td><td>crowbar_error_dev</td></tr><tr><td>lower</td><td>crowbar_transition_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>True</td></tr><tr><td>f_in</td><td>CrowbarError_dev_f_in</td></tr><tr><td>f_lo</td><td>CrowbarError_dev_f_lo</td></tr><tr><td>f_hi</td><td>CrowbarError_dev_f_hi</td></tr></tbody></table></div><h3>crowbar_voltageMagnitude_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>crowbar_voltageMagnitude_dev</td></tr><tr><td>u</td><td>magnitude_crowbar_voltage_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>Vmax_rsc_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>crowbar_voltageMagnitude_dev_f_in</td></tr><tr><td>f_lo</td><td>crowbar_voltageMagnitude_dev_f_lo</td></tr><tr><td>f_hi</td><td>crowbar_voltageMagnitude_dev_f_hi</td></tr></tbody></table></div><h3>gsc_currentMagnitude_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>gsc_currentMagnitude_dev</td></tr><tr><td>u</td><td>magnitude_gsc_current_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>Imax_gsc_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>gsc_currentMagnitude_dev_f_in</td></tr><tr><td>f_lo</td><td>gsc_currentMagnitude_dev_f_lo</td></tr><tr><td>f_hi</td><td>gsc_currentMagnitude_dev_f_hi</td></tr></tbody></table></div><h3>q_current_limit_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>q_current_limit_frt_dev</td></tr><tr><td>u</td><td>q_target_frt_dev</td></tr><tr><td>lower</td><td>negative_current_limit_frt_dev</td></tr><tr><td>upper</td><td>Imax_gsc_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>q_current_limit_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>q_current_limit_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>q_current_limit_frt_dev_f_hi</td></tr></tbody></table></div><h3>capacity_squared_positive_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>capacity_squared_positive_frt_dev</td></tr><tr><td>u</td><td>capacity_squared_raw_frt_dev</td></tr><tr><td>lower</td><td>capacity_zero_frt_dev</td></tr><tr><td>upper</td><td>capacity_zero_frt_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>True</td></tr><tr><td>f_in</td><td>capacity_squared_positive_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>capacity_squared_positive_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>capacity_squared_positive_frt_dev_f_hi</td></tr></tbody></table></div><h3>d_current_limit_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>d_current_limit_frt_dev</td></tr><tr><td>u</td><td>d_target_frt_dev</td></tr><tr><td>lower</td><td>negative_d_capacity_frt_dev</td></tr><tr><td>upper</td><td>d_capacity_frt_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>d_current_limit_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>d_current_limit_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>d_current_limit_frt_dev_f_hi</td></tr></tbody></table></div><h3>gsc_voltageMagnitude_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>gsc_voltageMagnitude_dev</td></tr><tr><td>u</td><td>magnitude_gsc_voltage_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>Vmax_gsc_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>gsc_voltageMagnitude_dev_f_in</td></tr><tr><td>f_lo</td><td>gsc_voltageMagnitude_dev_f_lo</td></tr><tr><td>f_hi</td><td>gsc_voltageMagnitude_dev_f_hi</td></tr></tbody></table></div><h3>frt_band_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>deadband</td></tr><tr><td>prefix</td><td>frt_band_frt_dev</td></tr><tr><td>u</td><td>Vpcc_pu_dev</td></tr><tr><td>lower</td><td>Vlvrt_pu_dev</td></tr><tr><td>upper</td><td>Vhvrt_pu_dev</td></tr><tr><td>enable</td><td>EnableFRT_dev</td></tr><tr><td>f_in</td><td>frt_band_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>frt_band_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>frt_band_frt_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.park_s / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_r_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>u_sd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>u_sq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.park_g / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_g_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.pitch_servo / WindPitchServo</h3><p>Speed PI and optional region supervisor with pitch actuation.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>rotor_speed</td><td>w_m_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+</td></tr><tr><td>speed_reference</td><td>wm_ref</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+</td></tr><tr><td>active_power</td><td>Pitch_power_pu_dev</td><td>in</td><td>active_power</td><td>pu</td><td>terminal</td><td>device_power</td><td>+export</td></tr><tr><td>recovery_state</td><td>frt_recovery_dev</td><td>in</td><td>activation</td><td>pu</td><td>control</td><td>one</td><td>+hold</td></tr><tr><td>pitch_angle</td><td>Pitch_effective_dev</td><td>out</td><td>angle</td><td>deg</td><td>turbine</td><td>one_degree</td><td>+feathering</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>proportional_gain</td><td>PitchKp_dev</td><td>gain</td><td>deg/pu</td><td>one</td></tr><tr><td>integral_gain</td><td>PitchKi_dev</td><td>gain</td><td>deg/(pu*s)</td><td>one</td></tr><tr><td>servo_time</td><td>PitchT_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>pitch_min</td><td>PitchMin_dev</td><td>angle</td><td>deg</td><td>one_degree</td></tr><tr><td>pitch_max</td><td>PitchMax_dev</td><td>angle</td><td>deg</td><td>one_degree</td></tr><tr><td>rate_min</td><td>PitchRateMin_dev</td><td>angular_rate</td><td>deg/s</td><td>one</td></tr><tr><td>rate_max</td><td>PitchRateMax_dev</td><td>angular_rate</td><td>deg/s</td><td>one</td></tr><tr><td>pitch_reference</td><td>Pitch_dev</td><td>angle</td><td>deg</td><td>one_degree</td></tr><tr><td>speed_deadband</td><td>PitchSpeedDeadband_pu_dev</td><td>speed</td><td>pu</td><td>mechanical_base</td></tr><tr><td>power_enter</td><td>PitchPowerEnter_pu_dev</td><td>active_power</td><td>pu</td><td>device_power</td></tr><tr><td>power_full</td><td>PitchPowerFull_pu_dev</td><td>active_power</td><td>pu</td><td>device_power</td></tr><tr><td>power_target</td><td>PitchPowerTarget_pu_dev</td><td>active_power</td><td>pu</td><td>device_power</td></tr><tr><td>power_integral_gain</td><td>PitchPowerKi_dev</td><td>gain</td><td>deg/(pu*s)</td><td>one</td></tr><tr><td>reset_time</td><td>PitchResetT_dev</td><td>time</td><td>s</td><td>one_second</td></tr></tbody></table></div><h3>device.aero / WindAeroCp_DFIG</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>turbine_speed</td><td>Turbine_w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>turbine</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>pitch_angle</td><td>Pitch_effective_dev</td><td>in</td><td>angle</td><td>deg</td><td>turbine</td><td>one_degree</td><td>+feathering</td></tr><tr><td>mechanical_power</td><td>P_wt_dev</td><td>out</td><td>power</td><td>W</td><td>shaft</td><td>machine_base</td><td>+wind_to_generator</td></tr><tr><td>mechanical_torque</td><td>T_wt_dev</td><td>out</td><td>torque</td><td>N*m</td><td>shaft</td><td>machine_base</td><td>+wind_load</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>wind_speed</td><td>wind_dev</td><td>speed</td><td>m/s</td><td>one</td></tr><tr><td>turbine_radius</td><td>R_dev</td><td>length</td><td>m</td><td>one_meter</td></tr><tr><td>gear_ratio</td><td>N_dev</td><td>ratio</td><td>1</td><td>one</td></tr><tr><td>air_density</td><td>rho_dev</td><td>density</td><td>kg/m^3</td><td>one</td></tr></tbody></table></div><h3>device.flux / DFIGInductionFluxCore</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>stator_voltage_d</td><td>u_sd_dev</td><td>in</td><td>voltage</td><td>V</td><td>stator_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>stator_voltage_q</td><td>u_sq_dev</td><td>in</td><td>voltage</td><td>V</td><td>stator_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>rotor_voltage_d</td><td>u_rd_dev</td><td>in</td><td>voltage</td><td>V</td><td>rotor_dq</td><td>Vbase</td><td>+converter_to_rotor</td></tr><tr><td>rotor_voltage_q</td><td>u_rq_dev</td><td>in</td><td>voltage</td><td>V</td><td>rotor_dq</td><td>Vbase</td><td>+converter_to_rotor</td></tr><tr><td>synchronous_frequency</td><td>w_g_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>stator_dq</td><td>wbase</td><td>+rotation</td></tr><tr><td>slip_frequency</td><td>w_r_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>rotor_dq</td><td>wbase</td><td>+synchronous_minus_rotor</td></tr><tr><td>stator_flux_d</td><td>Psi_ds_dev</td><td>out</td><td>flux_linkage</td><td>V*s</td><td>stator_dq</td><td>flux_base</td><td>+d_axis</td></tr><tr><td>stator_flux_q</td><td>Psi_qs_dev</td><td>out</td><td>flux_linkage</td><td>V*s</td><td>stator_dq</td><td>flux_base</td><td>+q_axis</td></tr><tr><td>rotor_flux_d</td><td>Psi_dr_dev</td><td>out</td><td>flux_linkage</td><td>V*s</td><td>rotor_dq</td><td>flux_base</td><td>+d_axis</td></tr><tr><td>rotor_flux_q</td><td>Psi_qr_dev</td><td>out</td><td>flux_linkage</td><td>V*s</td><td>rotor_dq</td><td>flux_base</td><td>+q_axis</td></tr><tr><td>stator_current_d</td><td>I_sd_dev</td><td>out</td><td>current</td><td>A</td><td>stator_dq</td><td>Ibase</td><td>+grid_to_stator</td></tr><tr><td>stator_current_q</td><td>I_sq_dev</td><td>out</td><td>current</td><td>A</td><td>stator_dq</td><td>Ibase</td><td>+grid_to_stator</td></tr><tr><td>rotor_current_d</td><td>I_rd_dev</td><td>out</td><td>current</td><td>A</td><td>rotor_dq</td><td>Ibase</td><td>+converter_to_rotor</td></tr><tr><td>rotor_current_q</td><td>I_rq_dev</td><td>out</td><td>current</td><td>A</td><td>rotor_dq</td><td>Ibase</td><td>+converter_to_rotor</td></tr><tr><td>electromagnetic_torque</td><td>T_e_dev</td><td>out</td><td>torque</td><td>N*m</td><td>shaft</td><td>Tbase</td><td>+generator_reaction</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>stator_resistance</td><td>Rs_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>rotor_resistance</td><td>Rr_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>magnetizing_inductance</td><td>Lm_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>stator_inductance</td><td>Ls_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>rotor_inductance</td><td>Lr_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>pole_pairs</td><td>p_dev</td><td>pole_pairs</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.shaft / TwoMassShaft_DFIG</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>wind_torque</td><td>T_wt_dev</td><td>in</td><td>torque</td><td>N*m</td><td>turbine</td><td>Tbase</td><td>+wind_load</td></tr><tr><td>electromagnetic_torque</td><td>T_e_dev</td><td>in</td><td>torque</td><td>N*m</td><td>generator</td><td>Tbase</td><td>+generator_reaction</td></tr><tr><td>turbine_speed</td><td>Turbine_w_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>turbine</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>shaft_twist</td><td>shaft_w_dev</td><td>out</td><td>angle</td><td>rad</td><td>shaft</td><td>one_radian</td><td>+twist</td></tr><tr><td>generator_speed</td><td>w_m_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>generator</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>shaft_torque</td><td>T_shaft_dev</td><td>out</td><td>torque</td><td>N*m</td><td>shaft</td><td>Tbase</td><td>+turbine_to_generator</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>shaft_stiffness</td><td>Ksh_dev</td><td>stiffness</td><td>N*m/rad</td><td>machine_base</td></tr><tr><td>mutual_damping</td><td>D_mutual_dev</td><td>damping</td><td>N*m*s/rad</td><td>machine_base</td></tr><tr><td>turbine_inertia</td><td>H_WT_dev</td><td>inertia_constant</td><td>s</td><td>machine_base</td></tr><tr><td>generator_inertia</td><td>J_dev</td><td>inertia</td><td>model_native</td><td>machine_base</td></tr><tr><td>pole_pairs</td><td>p_dev</td><td>pole_pairs</td><td>1</td><td>one</td></tr><tr><td>rated_power</td><td>Sbase_dev</td><td>power</td><td>W</td><td>machine_base</td></tr><tr><td>rated_electrical_speed</td><td>w_g_dev</td><td>angular_frequency</td><td>rad/s</td><td>electrical_base</td></tr></tbody></table></div><h3>device.decouple_g / CurrentDecoupleDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.frt_current_allocator / HighLowRideThroughCurrentAllocator</h3><p>Reusable symmetrical FRT supervisor with reactive-current priority.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d_raw</td><td>Igd_ref_raw_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_raw</td><td>Igq_ref_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr><tr><td>d_normal</td><td>Igd_ref_normal_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_normal</td><td>Igq_ref_normal_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr><tr><td>voltage_pu</td><td>Vpcc_pu_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq_magnitude</td><td>Vbase</td><td>+</td></tr><tr><td>voltage_d_pu</td><td>u_gd_frt_pu_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq</td><td>Vbase</td><td>+d</td></tr><tr><td>voltage_q_pu</td><td>u_gq_frt_pu_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq</td><td>Vbase</td><td>+q</td></tr><tr><td>d_limited</td><td>d_limited_frt_dev</td><td>out</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_limited</td><td>q_limited_frt_dev</td><td>out</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>current_base</td><td>Ibase_dev</td><td>current</td><td>A</td><td>one</td></tr><tr><td>current_limit</td><td>Imax_gsc_dev</td><td>current</td><td>A</td><td>one</td></tr><tr><td>enable</td><td>EnableFRT_dev</td><td>boolean</td><td>1</td><td>one</td></tr><tr><td>k_lvrt</td><td>K1_lvrt_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>k_hvrt</td><td>K3_hvrt_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>v_lvrt</td><td>Vlvrt_pu_dev</td><td>voltage</td><td>pu</td><td>Vbase</td></tr><tr><td>v_hvrt</td><td>Vhvrt_pu_dev</td><td>voltage</td><td>pu</td><td>Vbase</td></tr></tbody></table></div><h3>device.active_power_recovery / ActivePowerRecoverySupervisor</h3><p>Fault-memory envelope for post-clearance active-power recovery.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>frt_active</td><td>recovery_active_dev</td><td>in</td><td>boolean</td><td>1</td><td>scalar</td><td>one</td><td>+</td></tr><tr><td>recovery_gain</td><td>recovery_gain_recovery_dev</td><td>out</td><td>gain</td><td>1</td><td>scalar</td><td>one</td><td>+</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>gain</td><td>PRecoveryGain_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>enter_time</td><td>TRecoveryEnter_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>decay_time</td><td>TRecoveryDecay_dev</td><td>time</td><td>s</td><td>one_second</td></tr></tbody></table></div><h3>device.net_i / DFIGNetworkCurrentInterface</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>stator_current_d</td><td>I_sd_dev</td><td>in</td><td>current</td><td>A</td><td>stator_dq</td><td>machine_Ibase</td><td>+grid_to_stator</td></tr><tr><td>stator_current_q</td><td>I_sq_dev</td><td>in</td><td>current</td><td>A</td><td>stator_dq</td><td>machine_Ibase</td><td>+grid_to_stator</td></tr><tr><td>gsc_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>gsc_dq</td><td>machine_Ibase</td><td>+converter_to_grid</td></tr><tr><td>gsc_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>gsc_dq</td><td>machine_Ibase</td><td>+converter_to_grid</td></tr><tr><td>rotor_angle</td><td>theta_r_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_rotor</td><td>one_radian</td><td>+rotor_frame</td></tr><tr><td>gsc_angle</td><td>theta_g_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_gsc</td><td>one_radian</td><td>+gsc_frame</td></tr><tr><td>network_current_internal_d</td><td>i_D_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_internal_q</td><td>i_Q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>machine_current_base</td><td></td><td>current</td><td>A</td><td>machine_Ibase</td></tr><tr><td>system_current_base</td><td>SysIbase_dev</td><td>current</td><td>A</td><td>system_Ibase</td></tr><tr><td>parallel_units</td><td>sys_number_dev</td><td>count</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.pll_r / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll_r.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll_g / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll_g.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ra / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_rc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_rb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ga / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.rl / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_g_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rg_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lg_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.dc_link / DCLinkDualConverter</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>rotor_voltage_d</td><td>u_rd_bridge_dev</td><td>in</td><td>voltage</td><td>V</td><td>rotor_dq</td><td>machine_Vbase</td><td>+converter_to_machine</td></tr><tr><td>rotor_voltage_q</td><td>u_rq_bridge_dev</td><td>in</td><td>voltage</td><td>V</td><td>rotor_dq</td><td>machine_Vbase</td><td>+converter_to_machine</td></tr><tr><td>rotor_current_d</td><td>I_rd_dev</td><td>in</td><td>current</td><td>A</td><td>rotor_dq</td><td>machine_Ibase</td><td>+converter_to_machine</td></tr><tr><td>rotor_current_q</td><td>I_rq_dev</td><td>in</td><td>current</td><td>A</td><td>rotor_dq</td><td>machine_Ibase</td><td>+converter_to_machine</td></tr><tr><td>grid_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>grid_dq</td><td>grid_Vbase</td><td>+converter_to_grid</td></tr><tr><td>grid_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>grid_dq</td><td>grid_Vbase</td><td>+converter_to_grid</td></tr><tr><td>grid_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>grid_dq</td><td>grid_Ibase</td><td>+converter_to_grid</td></tr><tr><td>grid_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>grid_dq</td><td>grid_Ibase</td><td>+converter_to_grid</td></tr><tr><td>rotor_power</td><td>P_rsc_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>machine_Sbase</td><td>+converter_export</td></tr><tr><td>grid_power</td><td>P_gsc_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>grid_Sbase</td><td>+converter_export</td></tr><tr><td>loss_power</td><td></td><td>in</td><td>power</td><td>W</td><td>dc</td><td>machine_Sbase</td><td>+dc_link_dissipation</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>out</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_bus_dev</td><td>capacitance</td><td>F</td><td>model_native</td></tr></tbody></table></div></details></section><section id="gfl_dfig" data-config="gfl_dfig"><h2>Reference configuration</h2><p><span class="badge">26 states</span><span class="badge">37 implicit algebraic variables</span><span class="badge">77 parameters</span> <code>gfl_dfig</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.8</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>0.9998</td></tr><tr><td>Xi</td><td>0.6286</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Psi_ds_dev</td><td>stator flux d</td><td>V*s / stator_dq</td></tr><tr><td>1</td><td>Psi_qs_dev</td><td>stator flux q</td><td>V*s / stator_dq</td></tr><tr><td>2</td><td>Psi_dr_dev</td><td>rotor flux d</td><td>V*s / rotor_dq</td></tr><tr><td>3</td><td>Psi_qr_dev</td><td>rotor flux q</td><td>V*s / rotor_dq</td></tr><tr><td>4</td><td>Turbine_w_dev</td><td>turbine speed</td><td>rad/s / turbine</td></tr><tr><td>5</td><td>shaft_w_dev</td><td>shaft twist</td><td>rad / shaft</td></tr><tr><td>6</td><td>w_m_dev</td><td>generator speed</td><td>rad/s / generator</td></tr><tr><td>7</td><td>crowbar_dev</td><td>Crowbar dynamic state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>u_rd_act_dev</td><td>Rotor-side d-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>9</td><td>u_rq_act_dev</td><td>Rotor-side q-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>Igq_frt_dev</td><td>Fault-ride-through q-axis current-command state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>v_gd_act_dev</td><td>Grid-side d-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>v_gq_act_dev</td><td>Grid-side q-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>13</td><td>Phi_pllr_dev</td><td>Rotor-side PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>14</td><td>theta_pllr_dev</td><td>Internal dynamic variable of theta_pllr</td><td>Defined by the derivative and port bases</td></tr><tr><td>15</td><td>Phi_pllg_dev</td><td>Grid-side PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>16</td><td>theta_pllg_dev</td><td>Internal dynamic variable of theta_pllg</td><td>Defined by the derivative and port bases</td></tr><tr><td>17</td><td>Phi_ra_dev</td><td>Rotor d-axis current PI integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>18</td><td>Phi_rc_dev</td><td>Mechanical-speed PI integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>19</td><td>Phi_rb_dev</td><td>Rotor q-axis current PI integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>20</td><td>Phi_ga_dev</td><td>Grid-side q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>21</td><td>Phi_gc_dev</td><td>Grid-side DC-voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>22</td><td>Phi_gb_dev</td><td>Grid-side d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>23</td><td>i_gd_dev</td><td>gsc current d; branch current d; grid current d</td><td>A / gsc_dq; model_native / device_dq; A / grid_dq</td></tr><tr><td>24</td><td>i_gq_dev</td><td>gsc current q; branch current q; grid current q</td><td>A / gsc_dq; model_native / device_dq; A / grid_dq</td></tr><tr><td>25</td><td>V_dc_dev</td><td>dc voltage</td><td>V / dc</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>Igq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Vdc_ref_dev</td><td>1200.0</td><td></td><td></td><td></td></tr><tr><td>rPLLp_dev</td><td>620.0</td><td></td><td></td><td></td></tr><tr><td>rPLLi_dev</td><td>4500.0</td><td></td><td></td><td></td></tr><tr><td>gPLLp_dev</td><td>650.0</td><td></td><td></td><td></td></tr><tr><td>gPLLi_dev</td><td>3200.0</td><td></td><td></td><td></td></tr><tr><td>Rg_dev</td><td>2e-05</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>Lg_dev</td><td>0.000483</td><td>inductance</td><td>model_native / Lbase</td><td></td></tr><tr><td>C_bus_dev</td><td>0.08</td><td>capacitance</td><td>F / model_native</td><td></td></tr><tr><td>Hg_dev</td><td>0.8</td><td></td><td></td><td></td></tr><tr><td>D_mutual_dev</td><td>2500.0</td><td>damping</td><td>N*m*s/rad / machine_base</td><td></td></tr><tr><td>wind_dev</td><td>12.0</td><td>speed</td><td>m/s / one</td><td></td></tr><tr><td>Imax_rsc_pu_dev</td><td>100.0</td><td></td><td></td><td></td></tr><tr><td>Imax_gsc_pu_dev</td><td>100.0</td><td></td><td></td><td></td></tr><tr><td>m_rsc_max_dev</td><td>100.0</td><td></td><td></td><td></td></tr><tr><td>m_gsc_max_dev</td><td>100.0</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.00016666666666666666</td><td></td><td></td><td></td></tr><tr><td>EnableCrowbar_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>R_cb_pu_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>V_cb_block_pu_dev</td><td>0.8</td><td></td><td></td><td></td></tr><tr><td>V_cb_enter_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>I_cb_off_pu_dev</td><td>0.8</td><td></td><td></td><td></td></tr><tr><td>I_cb_on_pu_dev</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>Vdc_cb_off_pu_dev</td><td>1.05</td><td></td><td></td><td></td></tr><tr><td>Vdc_cb_on_pu_dev</td><td>1.15</td><td></td><td></td><td></td></tr><tr><td>T_cb_on_dev</td><td>0.0001</td><td></td><td></td><td></td></tr><tr><td>T_cb_off_dev</td><td>0.3</td><td></td><td></td><td></td></tr><tr><td>T_reclose_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>EnableFRT_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>K1_lvrt_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>K3_hvrt_dev</td><td>1.5</td><td></td><td></td><td></td></tr><tr><td>Vlvrt_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Vhvrt_pu_dev</td><td>1.1</td><td></td><td></td><td></td></tr><tr><td>T_frt_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>EnablePRecovery_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>PRecoveryGain_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>TRecoveryEnter_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>TRecoveryDecay_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>EnablePitch_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>PitchKp_dev</td><td>150.0</td><td></td><td></td><td></td></tr><tr><td>PitchKi_dev</td><td>25.0</td><td></td><td></td><td></td></tr><tr><td>PitchT_dev</td><td>0.3</td><td></td><td></td><td></td></tr><tr><td>PitchMin_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>PitchMax_dev</td><td>27.0</td><td></td><td></td><td></td></tr><tr><td>PitchRateMin_dev</td><td>-10.0</td><td></td><td></td><td></td></tr><tr><td>PitchRateMax_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>PitchSpeedDeadband_pu_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>PitchPowerEnter_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>PitchPowerFull_pu_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchPowerTarget_pu_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchPowerKi_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>PitchResetT_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>Ird_lower_dev</td><td>-5000.0</td><td></td><td></td><td></td></tr><tr><td>Ird_upper_dev</td><td>5000.0</td><td></td><td></td><td></td></tr><tr><td>sys_sbase_dev</td><td>2000000.0</td><td></td><td></td><td></td></tr><tr><td>sys_vbase_dev</td><td>690.0</td><td></td><td></td><td></td></tr><tr><td>sys_number_dev</td><td>1.0</td><td>count</td><td>1 / one</td><td></td></tr><tr><td>crowbar_transition_dev</td><td>1e-06</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>2000000.0</td><td>power</td><td>W / machine_base</td><td></td></tr><tr><td>Vbase_dev</td><td>690.0</td><td>voltage</td><td>model_native / device_Vbase</td><td></td></tr><tr><td>usd_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>ugq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>p_dev</td><td>2.0</td><td>pole_pairs</td><td>1 / one</td><td></td></tr><tr><td>Rs_pu_dev</td><td>0.011</td><td></td><td></td><td></td></tr><tr><td>Lm_pu_dev</td><td>4.0</td><td></td><td></td><td></td></tr><tr><td>rho_dev</td><td>1.225</td><td>density</td><td>kg/m^3 / one</td><td></td></tr><tr><td>R_dev</td><td>44.0</td><td>length</td><td>m / one_meter</td><td></td></tr><tr><td>Pitch_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>N_dev</td><td>100.0</td><td>ratio</td><td>1 / one</td><td></td></tr><tr><td>Ksh_dev</td><td>12543.0</td><td>stiffness</td><td>N*m/rad / machine_base</td><td></td></tr><tr><td>H_WT_dev</td><td>0.4</td><td>inertia_constant</td><td>s / machine_base</td><td></td></tr><tr><td>KP_V_dev</td><td>-1000.0</td><td></td><td></td><td></td></tr><tr><td>KI_V_dev</td><td>-300000.0</td><td></td><td></td><td></td></tr><tr><td>limit_zero_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>limit_one_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>limit_eps_dev</td><td>1e-09</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_ext</td><td></td></tr><tr><td>1</td><td>v_q_ext</td><td></td></tr><tr><td>2</td><td>Ird_ref</td><td></td></tr><tr><td>3</td><td>wm_ref</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>i_D_dev</td></tr><tr><td>1</td><td>i_q_dev</td><td>i_Q_dev</td></tr><tr><td>2</td><td>T_e_dev</td><td>(sqrt(3)*p_dev*Lm_dev*(I_rd_dev*I_sq_dev-I_sd_dev*I_rq_dev))</td></tr><tr><td>3</td><td>w_r_dev</td><td>(w_g_dev-w_m_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Psi_ds_dev)/dt</td><td>((u_sd_dev-Rs_dev*I_sd_dev+w_g_dev*Psi_qs_dev))</td></tr><tr><td>d(Psi_qs_dev)/dt</td><td>((u_sq_dev-Rs_dev*I_sq_dev-w_g_dev*Psi_ds_dev))</td></tr><tr><td>d(Psi_dr_dev)/dt</td><td>((u_rd_dev-Rr_dev*I_rd_dev+w_r_dev*Psi_qr_dev))</td></tr><tr><td>d(Psi_qr_dev)/dt</td><td>((u_rq_dev-Rr_dev*I_rq_dev-w_r_dev*Psi_dr_dev))</td></tr><tr><td>d(Turbine_w_dev)/dt</td><td>((T_shaft_dev-T_wt_dev)/J_wt_dev)</td></tr><tr><td>d(shaft_w_dev)/dt</td><td>((w_m_dev/p_dev-Turbine_w_dev))</td></tr><tr><td>d(w_m_dev)/dt</td><td>((p_dev/J_dev)*(T_e_dev-T_shaft_dev))</td></tr><tr><td>d(crowbar_dev)/dt</td><td>(crowbar_error_dev/T_cb_off_dev+(CrowbarError_dev_f_in)*(crowbar_error_dev-crowbar_transition_dev)*(1/T_cb_on_dev-1/T_cb_off_dev))</td></tr><tr><td>d(u_rd_act_dev)/dt</td><td>((u_rd_target_dev-u_rd_act_dev)/T_d_dev)</td></tr><tr><td>d(u_rq_act_dev)/dt</td><td>((u_rq_target_dev-u_rq_act_dev)/T_d_dev)</td></tr><tr><td>d(Igq_frt_dev)/dt</td><td>((Igq_ref_normal_dev-Igq_frt_dev)/T_frt_dev)</td></tr><tr><td>d(v_gd_act_dev)/dt</td><td>((v_gd_limited_dev-v_gd_act_dev)/T_d_dev)</td></tr><tr><td>d(v_gq_act_dev)/dt</td><td>((v_gq_limited_dev-v_gq_act_dev)/T_d_dev)</td></tr><tr><td>d(Phi_pllr_dev)/dt</td><td>((((1-frt_active_dev))*(rPLLi_dev*((u_sd_dev/Vbase_dev-usd_ref_dev))))+((-(frt_active_dev)*Phi_pllr_dev/(T_frt_dev))))</td></tr><tr><td>d(theta_pllr_dev)/dt</td><td>(((1-frt_active_dev))*y_pllr_dev)</td></tr><tr><td>d(Phi_pllg_dev)/dt</td><td>((((1-frt_active_dev))*(gPLLi_dev*((ugq_ref_dev-u_gq_dev/Vbase_dev))))+((-(frt_active_dev)*Phi_pllg_dev/(T_frt_dev))))</td></tr><tr><td>d(theta_pllg_dev)/dt</td><td>(((1-frt_active_dev))*y_pllg_dev)</td></tr><tr><td>d(Phi_ra_dev)/dt</td><td>((((1-crowbar_effective_dev))*((KId_dev*((Ird_ref_limited_dev-I_rd_dev)))+(((KId_dev/KPd_dev)*(u_rd_limited_dev-u_rd_ref_limited_dev)))))+(((1-(1-crowbar_effective_dev))*(1-voltage_drive_dev)*(u_cb_cmd_d_dev-u_rd_ref_limited_dev)/T_reclose_dev)))</td></tr><tr><td>d(Phi_rc_dev)/dt</td><td>(((1-crowbar_effective_dev))*((KIn_dev*((wm_ref-w_m_dev)))+(((KIn_dev/KPn_dev)*torque_den_dev*(Irq_ref_limited_dev-Irq_ref_raw_dev)))))</td></tr><tr><td>d(Phi_rb_dev)/dt</td><td>((((1-crowbar_effective_dev))*((KIq_dev*((Irq_ref_limited_dev-I_rq_dev)))+(((KIq_dev/KPq_dev)*(u_rq_limited_dev-u_rq_ref_limited_dev)))))+(((1-(1-crowbar_effective_dev))*(1-voltage_drive_dev)*(u_cb_cmd_q_dev-u_rq_ref_limited_dev)/T_reclose_dev)))</td></tr><tr><td>d(Phi_ga_dev)/dt</td><td>((KIqg_dev*((Igq_ref_control_dev-i_gq_dev)))+(((KIqg_dev/KPqg_dev)*(v_gq_limited_dev-vrefq_cmd_raw_dev))))</td></tr><tr><td>d(Phi_gc_dev)/dt</td><td>((KI_V_dev*(((1)*(Vdc_ref_dev-V_dc_dev))))+(((KI_V_dev/KP_V_dev)*(Igd_ref_dev-Igd_ref_raw_dev)/K_pg_dev)))</td></tr><tr><td>d(Phi_gb_dev)/dt</td><td>((KIdg_dev*((Igd_ref_dev-i_gd_dev)))+(((KIdg_dev/KPdg_dev)*(v_gd_limited_dev-vrefd_cmd_raw_dev))))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+w_g_dev*Lg_dev*i_gq_dev)/Lg_dev)</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-w_g_dev*Lg_dev*i_gd_dev)/Lg_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>((1/(C_bus_dev*V_dc_dev))*(-P_gsc_dev-P_rsc_dev-(0)))</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>Imax_rsc_dev</td><td>(Imax_rsc_pu_dev*Ibase_dev-Imax_rsc_dev)</td></tr><tr><td>Imax_gsc_dev</td><td>(Imax_gsc_pu_dev*Ibase_dev-Imax_gsc_dev)</td></tr><tr><td>Imax_gsc_neg_dev</td><td>(-Imax_gsc_dev-Imax_gsc_neg_dev)</td></tr><tr><td>Vmax_rsc_dev</td><td>(m_rsc_max_dev*Vbase_dev-Vmax_rsc_dev)</td></tr><tr><td>Vmax_gsc_dev</td><td>(m_gsc_max_dev*Vbase_dev-Vmax_gsc_dev)</td></tr><tr><td>magnitude_rsc_current_dev</td><td>(sqrt((Ird_sat_dev)**2+(Irq_ref_raw_dev)**2)-magnitude_rsc_current_dev)</td></tr><tr><td>Ird_ref_limited_dev</td><td>(d_limited_rsc_current_dev-Ird_ref_limited_dev)</td></tr><tr><td>Irq_ref_limited_dev</td><td>(q_limited_rsc_current_dev-Irq_ref_limited_dev)</td></tr><tr><td>u_rd_ref_limited_dev</td><td>(y_ra_dev+compensatord_dev-u_rd_ref_limited_dev)</td></tr><tr><td>u_rq_ref_limited_dev</td><td>(y_rb_dev+compensatorq_dev-u_rq_ref_limited_dev)</td></tr><tr><td>magnitude_rsc_voltage_dev</td><td>(sqrt((u_rd_ref_limited_dev)**2+(u_rq_ref_limited_dev)**2)-magnitude_rsc_voltage_dev)</td></tr><tr><td>u_rd_limited_dev</td><td>(d_limited_rsc_voltage_dev-u_rd_limited_dev)</td></tr><tr><td>u_rq_limited_dev</td><td>(q_limited_rsc_voltage_dev-u_rq_limited_dev)</td></tr><tr><td>Vpcc_pu_dev</td><td>(sqrt(v_d_ext**2+v_q_ext**2)-Vpcc_pu_dev)</td></tr><tr><td>voltage_drive_raw_dev</td><td>((((V_cb_enter_pu_dev-Vpcc_pu_dev)/(V_cb_enter_pu_dev-V_cb_block_pu_dev)))-voltage_drive_raw_dev)</td></tr><tr><td>voltage_drive_dev</td><td>((voltage_driveClip_dev_f_in)*voltage_drive_raw_dev+(voltage_driveClip_dev_f_hi)-voltage_drive_dev)</td></tr><tr><td>current_drive_raw_dev</td><td>((((Irotor_pu_dev-I_cb_off_pu_dev)/(I_cb_on_pu_dev-I_cb_off_pu_dev)))-current_drive_raw_dev)</td></tr><tr><td>current_drive_dev</td><td>((current_driveClip_dev_f_in)*current_drive_raw_dev+(current_driveClip_dev_f_hi)-current_drive_dev)</td></tr><tr><td>vdc_drive_raw_dev</td><td>((((V_dc_dev/Vdc_ref_dev-Vdc_cb_off_pu_dev)/(Vdc_cb_on_pu_dev-Vdc_cb_off_pu_dev)))-vdc_drive_raw_dev)</td></tr><tr><td>vdc_drive_dev</td><td>((vdc_driveClip_dev_f_in)*vdc_drive_raw_dev+(vdc_driveClip_dev_f_hi)-vdc_drive_dev)</td></tr><tr><td>current_enter_raw_dev</td><td>((((Irotor_pu_dev-I_cb_on_pu_dev)/crowbar_transition_dev))-current_enter_raw_dev)</td></tr><tr><td>current_enter_dev</td><td>((current_enterClip_dev_f_in)*current_enter_raw_dev+(current_enterClip_dev_f_hi)-current_enter_dev)</td></tr><tr><td>vdc_enter_raw_dev</td><td>((((V_dc_dev/Vdc_ref_dev-Vdc_cb_on_pu_dev)/crowbar_transition_dev))-vdc_enter_raw_dev)</td></tr><tr><td>vdc_enter_dev</td><td>((vdc_enterClip_dev_f_in)*vdc_enter_raw_dev+(vdc_enterClip_dev_f_hi)-vdc_enter_dev)</td></tr><tr><td>protection_enter_max_dev</td><td>((ProtectionEnterMax_dev_f_in)*current_enter_dev+(ProtectionEnterMax_dev_f_lo)*vdc_enter_dev-protection_enter_max_dev)</td></tr><tr><td>protection_hold_dev</td><td>(crowbar_effective_dev*protection_drive_max_dev-protection_hold_dev)</td></tr><tr><td>crowbar_error_dev</td><td>(crowbar_target_dev-crowbar_dev-crowbar_error_dev)</td></tr><tr><td>magnitude_crowbar_voltage_dev</td><td>(sqrt((u_cb_cmd_d_raw_dev)**2+(u_cb_cmd_q_raw_dev)**2)-magnitude_crowbar_voltage_dev)</td></tr><tr><td>u_cb_cmd_d_dev</td><td>(d_limited_crowbar_voltage_dev-u_cb_cmd_d_dev)</td></tr><tr><td>u_cb_cmd_q_dev</td><td>(q_limited_crowbar_voltage_dev-u_cb_cmd_q_dev)</td></tr><tr><td>Igd_ref_raw_dev</td><td>(y_gc_dev*K_pg_dev-Igd_ref_raw_dev)</td></tr><tr><td>magnitude_gsc_current_dev</td><td>(sqrt((Igd_ref_raw_dev)**2+(Igq_ref_dev)**2)-magnitude_gsc_current_dev)</td></tr><tr><td>Igd_ref_dev</td><td>(Igd_ref_normal_dev-Igd_ref_dev)</td></tr><tr><td>Igq_ref_control_dev</td><td>(Igq_ref_normal_dev-Igq_ref_control_dev)</td></tr><tr><td>magnitude_gsc_voltage_dev</td><td>(sqrt((vrefd_cmd_raw_dev)**2+(vrefq_cmd_raw_dev)**2)-magnitude_gsc_voltage_dev)</td></tr><tr><td>v_gd_limited_dev</td><td>(d_limited_gsc_voltage_dev-v_gd_limited_dev)</td></tr><tr><td>v_gq_limited_dev</td><td>(q_limited_gsc_voltage_dev-v_gq_limited_dev)</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>Ird_sat_dev</td><td>((Ird_lim_dev_f_in)*Ird_ref+(Ird_lim_dev_f_lo)*Ird_lower_dev+(Ird_lim_dev_f_hi)*Ird_upper_dev)</td></tr><tr><td>w_g_dev</td><td>(2*pi*f0_dev)</td></tr><tr><td>SysIbase_dev</td><td>(sys_sbase_dev/(sqrt(3)*sys_vbase_dev))</td></tr><tr><td>Ibase_dev</td><td>(Sbase_dev/(sqrt(3)*Vbase_dev))</td></tr><tr><td>Zbase_dev</td><td>(Vbase_dev**2/Sbase_dev)</td></tr><tr><td>Lbase_dev</td><td>(Zbase_dev/w_g_dev)</td></tr><tr><td>Tbase_dev</td><td>(Sbase_dev/(w_g_dev/p_dev))</td></tr><tr><td>J_dev</td><td>((2*Hg_dev*p_dev**2*Sbase_dev)/w_g_dev**2)</td></tr><tr><td>Rs_dev</td><td>(Rs_pu_dev*Zbase_dev)</td></tr><tr><td>Rr_dev</td><td>(1.1*Rs_dev)</td></tr><tr><td>Lm_dev</td><td>(Lm_pu_dev*Lbase_dev)</td></tr><tr><td>Ls_dev</td><td>(1.01*Lm_dev)</td></tr><tr><td>Lr_dev</td><td>(1.01*Lm_dev)</td></tr><tr><td>sigma_dev</td><td>(1 - Lm_dev**2/(Ls_dev*Lr_dev))</td></tr><tr><td>tau_i_dev</td><td>((sigma_dev*Lr_dev)/Rr_dev)</td></tr><tr><td>tau_n_dev</td><td>(Hg_dev/16)</td></tr><tr><td>wni_dev</td><td>(1/tau_i_dev)</td></tr><tr><td>wnn_dev</td><td>(1/tau_n_dev)</td></tr><tr><td>KPn_dev</td><td>((2*wnn_dev*J_dev)/p_dev)</td></tr><tr><td>KIn_dev</td><td>((wnn_dev**2)*J_dev/p_dev)</td></tr><tr><td>KPq_dev</td><td>((2*wni_dev*sigma_dev*Lr_dev)-Rr_dev)</td></tr><tr><td>KIq_dev</td><td>((wni_dev**2)*Lr_dev*sigma_dev)</td></tr><tr><td>KPd_dev</td><td>((2*wni_dev*sigma_dev*Lr_dev)-Rr_dev)</td></tr><tr><td>KId_dev</td><td>((wni_dev**2)*Lr_dev*sigma_dev)</td></tr><tr><td>K_pg_dev</td><td>(1/(1.5*Vbase_dev))</td></tr><tr><td>K_qg_dev</td><td>(-K_pg_dev)</td></tr><tr><td>KPdg_dev</td><td>(2*(f0_dev*2*pi)*Lg_dev - Rg_dev)</td></tr><tr><td>KIdg_dev</td><td>(Lg_dev*(f0_dev*2*pi)**2)</td></tr><tr><td>KPqg_dev</td><td>KPdg_dev</td></tr><tr><td>KIqg_dev</td><td>KIdg_dev</td></tr><tr><td>R_cb_dev</td><td>(R_cb_pu_dev*Zbase_dev)</td></tr><tr><td>theta_r_dev</td><td>(theta_pllr_dev - pi)</td></tr><tr><td>theta_g_dev</td><td>theta_pllg_dev</td></tr><tr><td>u_sd_pu_dev</td><td>(cos(-(theta_r_dev))*v_d_ext + sin(-(theta_r_dev))*v_q_ext)</td></tr><tr><td>u_sq_pu_dev</td><td>(-sin(-(theta_r_dev))*v_d_ext + cos(-(theta_r_dev))*v_q_ext)</td></tr><tr><td>u_sd_dev</td><td>(Vbase_dev*u_sd_pu_dev)</td></tr><tr><td>u_sq_dev</td><td>(Vbase_dev*u_sq_pu_dev)</td></tr><tr><td>u_gd_pu_dev</td><td>(cos(-(theta_g_dev))*v_d_ext + sin(-(theta_g_dev))*v_q_ext)</td></tr><tr><td>u_gq_pu_dev</td><td>(-sin(-(theta_g_dev))*v_d_ext + cos(-(theta_g_dev))*v_q_ext)</td></tr><tr><td>u_gd_dev</td><td>(Vbase_dev*u_gd_pu_dev)</td></tr><tr><td>u_gq_dev</td><td>(Vbase_dev*u_gq_pu_dev)</td></tr><tr><td>lambda_turb_dev</td><td>(Turbine_w_dev/N_dev*R_dev/wind_dev)</td></tr><tr><td>lambda_i_dev</td><td>(1/((1/(lambda_turb_dev-0.02*Pitch_dev))+(0.003/(Pitch_dev**3+1))))</td></tr><tr><td>Cp_dev</td><td>(0.73*(151/lambda_i_dev-0.58*Pitch_dev-0.002*Pitch_dev**2.14-13.2)*exp(-18.4/lambda_i_dev))</td></tr><tr><td>P_wt_dev</td><td>(0.5*rho_dev*pi*R_dev**2*wind_dev**3*Cp_dev)</td></tr><tr><td>T_wt_dev</td><td>(-P_wt_dev/(Turbine_w_dev/N_dev)/N_dev)</td></tr><tr><td>w_r_dev</td><td>(w_g_dev-w_m_dev)</td></tr><tr><td>den_flux_dev</td><td>(Lm_dev**2 - Lr_dev*Ls_dev)</td></tr><tr><td>I_rd_dev</td><td>((Lm_dev*Psi_ds_dev)/den_flux_dev-(Ls_dev*Psi_dr_dev)/den_flux_dev)</td></tr><tr><td>I_sd_dev</td><td>((Lm_dev*Psi_dr_dev)/den_flux_dev-(Lr_dev*Psi_ds_dev)/den_flux_dev)</td></tr><tr><td>I_rq_dev</td><td>((Lm_dev*Psi_qs_dev)/den_flux_dev-(Ls_dev*Psi_qr_dev)/den_flux_dev)</td></tr><tr><td>I_sq_dev</td><td>((Lm_dev*Psi_qr_dev)/den_flux_dev-(Lr_dev*Psi_qs_dev)/den_flux_dev)</td></tr><tr><td>T_e_dev</td><td>(sqrt(3)*p_dev*Lm_dev*(I_rd_dev*I_sq_dev-I_sd_dev*I_rq_dev))</td></tr><tr><td>J_wt_dev</td><td>(2*H_WT_dev*Sbase_dev*p_dev**2/w_g_dev**2)</td></tr><tr><td>T_shaft_dev</td><td>(Ksh_dev*shaft_w_dev+D_mutual_dev*(w_m_dev/p_dev-Turbine_w_dev))</td></tr><tr><td>alpha1_dev</td><td>(Lm_dev/Ls_dev)</td></tr><tr><td>alpha2_dev</td><td>(Lr_dev-Lm_dev*alpha1_dev)</td></tr><tr><td>PHI_dev</td><td>sqrt(Psi_ds_dev**2 + Psi_qs_dev**2)</td></tr><tr><td>compensatord_dev</td><td>(w_r_dev*I_rq_dev*(-alpha2_dev))</td></tr><tr><td>torque_den_dev</td><td>(-1.5*p_dev*alpha1_dev*PHI_dev)</td></tr><tr><td>Irq_ref_raw_dev</td><td>(y_rc_dev/torque_den_dev)</td></tr><tr><td>compensatorq_dev</td><td>(w_r_dev*PHI_dev*alpha1_dev+w_r_dev*I_rd_dev*alpha2_dev)</td></tr><tr><td>gain_rsc_current_dev</td><td>((rsc_currentMagnitude_dev_f_in)+(rsc_currentMagnitude_dev_f_hi)*(Imax_rsc_dev)/sqrt(magnitude_rsc_current_dev**2+1e-18))</td></tr><tr><td>d_limited_rsc_current_dev</td><td>(gain_rsc_current_dev*(Ird_sat_dev))</td></tr><tr><td>q_limited_rsc_current_dev</td><td>(gain_rsc_current_dev*(Irq_ref_raw_dev))</td></tr><tr><td>gain_rsc_voltage_dev</td><td>((rsc_voltageMagnitude_dev_f_in)+(rsc_voltageMagnitude_dev_f_hi)*(Vmax_rsc_dev)/sqrt(magnitude_rsc_voltage_dev**2+1e-18))</td></tr><tr><td>d_limited_rsc_voltage_dev</td><td>(gain_rsc_voltage_dev*(u_rd_ref_limited_dev))</td></tr><tr><td>q_limited_rsc_voltage_dev</td><td>(gain_rsc_voltage_dev*(u_rq_ref_limited_dev))</td></tr><tr><td>Irotor_pu_dev</td><td>(sqrt(I_rd_dev**2+I_rq_dev**2)/Ibase_dev)</td></tr><tr><td>crowbar_effective_dev</td><td>((CrowbarEffective_dev_f_in)*crowbar_dev+(CrowbarEffective_dev_f_hi))</td></tr><tr><td>protection_drive_max_dev</td><td>((ProtectionMax_dev_f_in)*current_drive_dev+(ProtectionMax_dev_f_lo)*vdc_drive_dev)</td></tr><tr><td>crowbar_target_dev</td><td>(EnableCrowbar_dev*((CrowbarTargetMax_dev_f_in)*protection_enter_max_dev+(CrowbarTargetMax_dev_f_lo)*protection_hold_dev))</td></tr><tr><td>k_dc_dev</td><td>(V_dc_dev/Vdc_ref_dev)</td></tr><tr><td>u_cb_cmd_d_raw_dev</td><td>(-R_cb_dev*I_rd_dev/k_dc_dev)</td></tr><tr><td>u_cb_cmd_q_raw_dev</td><td>(-R_cb_dev*I_rq_dev/k_dc_dev)</td></tr><tr><td>gain_crowbar_voltage_dev</td><td>((crowbar_voltageMagnitude_dev_f_in)+(crowbar_voltageMagnitude_dev_f_hi)*(Vmax_rsc_dev)/sqrt(magnitude_crowbar_voltage_dev**2+1e-18))</td></tr><tr><td>d_limited_crowbar_voltage_dev</td><td>(gain_crowbar_voltage_dev*(u_cb_cmd_d_raw_dev))</td></tr><tr><td>q_limited_crowbar_voltage_dev</td><td>(gain_crowbar_voltage_dev*(u_cb_cmd_q_raw_dev))</td></tr><tr><td>u_rd_target_dev</td><td>((1-(1-crowbar_effective_dev))*u_cb_cmd_d_dev+(1-crowbar_effective_dev)*u_rd_limited_dev)</td></tr><tr><td>u_rq_target_dev</td><td>((1-(1-crowbar_effective_dev))*u_cb_cmd_q_dev+(1-crowbar_effective_dev)*u_rq_limited_dev)</td></tr><tr><td>u_rd_converter_dev</td><td>(k_dc_dev*((1-(1-crowbar_effective_dev))*u_cb_cmd_d_dev+(1-crowbar_effective_dev)*u_rd_act_dev))</td></tr><tr><td>u_rq_converter_dev</td><td>(k_dc_dev*((1-(1-crowbar_effective_dev))*u_cb_cmd_q_dev+(1-crowbar_effective_dev)*u_rq_act_dev))</td></tr><tr><td>u_rd_bridge_dev</td><td>((1-crowbar_effective_dev)*u_rd_converter_dev)</td></tr><tr><td>u_rq_bridge_dev</td><td>((1-crowbar_effective_dev)*u_rq_converter_dev)</td></tr><tr><td>u_rd_dev</td><td>(u_rd_bridge_dev-crowbar_effective_dev*R_cb_dev*I_rd_dev)</td></tr><tr><td>u_rq_dev</td><td>(u_rq_bridge_dev-crowbar_effective_dev*R_cb_dev*I_rq_dev)</td></tr><tr><td>u_rd_bridge_unblocked_dev</td><td>((V_dc_dev/Vdc_ref_dev)*u_rd_act_dev)</td></tr><tr><td>u_rq_bridge_unblocked_dev</td><td>((V_dc_dev/Vdc_ref_dev)*u_rq_act_dev)</td></tr><tr><td>compensatorgd_dev</td><td>(u_gd_dev - w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>compensatorgq_dev</td><td>(u_gq_dev + w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>gain_gsc_current_dev</td><td>((gsc_currentMagnitude_dev_f_in)+(gsc_currentMagnitude_dev_f_hi)*(Imax_gsc_dev)/sqrt(magnitude_gsc_current_dev**2+1e-18))</td></tr><tr><td>d_limited_gsc_current_dev</td><td>(gain_gsc_current_dev*(Igd_ref_raw_dev))</td></tr><tr><td>q_limited_gsc_current_dev</td><td>(gain_gsc_current_dev*(Igq_ref_dev))</td></tr><tr><td>Igd_ref_normal_dev</td><td>d_limited_gsc_current_dev</td></tr><tr><td>Igq_ref_normal_dev</td><td>q_limited_gsc_current_dev</td></tr><tr><td>frt_active_dev</td><td>0</td></tr><tr><td>vrefq_cmd_raw_dev</td><td>(y_ga_dev+compensatorgq_dev)</td></tr><tr><td>vrefd_cmd_raw_dev</td><td>(y_gb_dev+compensatorgd_dev)</td></tr><tr><td>gain_gsc_voltage_dev</td><td>((gsc_voltageMagnitude_dev_f_in)+(gsc_voltageMagnitude_dev_f_hi)*(Vmax_gsc_dev)/sqrt(magnitude_gsc_voltage_dev**2+1e-18))</td></tr><tr><td>d_limited_gsc_voltage_dev</td><td>(gain_gsc_voltage_dev*(vrefd_cmd_raw_dev))</td></tr><tr><td>q_limited_gsc_voltage_dev</td><td>(gain_gsc_voltage_dev*(vrefq_cmd_raw_dev))</td></tr><tr><td>vrefd_dev</td><td>((V_dc_dev/Vdc_ref_dev)*v_gd_act_dev)</td></tr><tr><td>vrefq_dev</td><td>((V_dc_dev/Vdc_ref_dev)*v_gq_act_dev)</td></tr><tr><td>is_d_real_dev</td><td>(cos(theta_r_dev)*I_sd_dev+sin(theta_r_dev)*I_sq_dev)</td></tr><tr><td>is_q_real_dev</td><td>(-sin(theta_r_dev)*I_sd_dev+cos(theta_r_dev)*I_sq_dev)</td></tr><tr><td>ig_d_real_dev</td><td>(cos(theta_g_dev)*i_gd_dev+sin(theta_g_dev)*i_gq_dev)</td></tr><tr><td>ig_q_real_dev</td><td>(-sin(theta_g_dev)*i_gd_dev+cos(theta_g_dev)*i_gq_dev)</td></tr><tr><td>i_D_dev</td><td>((-is_d_real_dev+ig_d_real_dev)*sys_number_dev/SysIbase_dev)</td></tr><tr><td>i_Q_dev</td><td>((-is_q_real_dev+ig_q_real_dev)*sys_number_dev/SysIbase_dev)</td></tr><tr><td>i_d_dev</td><td>i_D_dev</td></tr><tr><td>i_q_dev</td><td>i_Q_dev</td></tr><tr><td>y_pllr_dev</td><td>(Phi_pllr_dev+rPLLp_dev*((u_sd_dev/Vbase_dev-usd_ref_dev)))</td></tr><tr><td>y_pllg_dev</td><td>(Phi_pllg_dev+gPLLp_dev*((ugq_ref_dev-u_gq_dev/Vbase_dev)))</td></tr><tr><td>y_ra_dev</td><td>(Phi_ra_dev+KPd_dev*((Ird_ref_limited_dev-I_rd_dev)))</td></tr><tr><td>y_rc_dev</td><td>(Phi_rc_dev+KPn_dev*((wm_ref-w_m_dev)))</td></tr><tr><td>y_rb_dev</td><td>(Phi_rb_dev+KPq_dev*((Irq_ref_limited_dev-I_rq_dev)))</td></tr><tr><td>y_ga_dev</td><td>(Phi_ga_dev+KPqg_dev*((Igq_ref_control_dev-i_gq_dev)))</td></tr><tr><td>y_gc_dev</td><td>(Phi_gc_dev+KP_V_dev*(((1)*(Vdc_ref_dev-V_dc_dev))))</td></tr><tr><td>y_gb_dev</td><td>(Phi_gb_dev+KPdg_dev*((Igd_ref_dev-i_gd_dev)))</td></tr><tr><td>P_rsc_dev</td><td>(sqrt(3)*(u_rd_bridge_dev*I_rd_dev+u_rq_bridge_dev*I_rq_dev))</td></tr><tr><td>P_gsc_dev</td><td>(sqrt(3)*(vrefd_dev*i_gd_dev+vrefq_dev*i_gq_dev))</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>Ird_lim_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Ird_lim_dev</td></tr><tr><td>u</td><td>Ird_ref</td></tr><tr><td>lower</td><td>Ird_lower_dev</td></tr><tr><td>upper</td><td>Ird_upper_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Ird_lim_dev_f_in</td></tr><tr><td>f_lo</td><td>Ird_lim_dev_f_lo</td></tr><tr><td>f_hi</td><td>Ird_lim_dev_f_hi</td></tr></tbody></table></div><h3>rsc_currentMagnitude_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>rsc_currentMagnitude_dev</td></tr><tr><td>u</td><td>magnitude_rsc_current_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>Imax_rsc_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>rsc_currentMagnitude_dev_f_in</td></tr><tr><td>f_lo</td><td>rsc_currentMagnitude_dev_f_lo</td></tr><tr><td>f_hi</td><td>rsc_currentMagnitude_dev_f_hi</td></tr></tbody></table></div><h3>rsc_voltageMagnitude_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>rsc_voltageMagnitude_dev</td></tr><tr><td>u</td><td>magnitude_rsc_voltage_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>Vmax_rsc_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>rsc_voltageMagnitude_dev_f_in</td></tr><tr><td>f_lo</td><td>rsc_voltageMagnitude_dev_f_lo</td></tr><tr><td>f_hi</td><td>rsc_voltageMagnitude_dev_f_hi</td></tr></tbody></table></div><h3>CrowbarEffective_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>CrowbarEffective_dev</td></tr><tr><td>u</td><td>crowbar_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>CrowbarEffective_dev_f_in</td></tr><tr><td>f_lo</td><td>CrowbarEffective_dev_f_lo</td></tr><tr><td>f_hi</td><td>CrowbarEffective_dev_f_hi</td></tr></tbody></table></div><h3>voltage_driveClip_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>voltage_driveClip_dev</td></tr><tr><td>u</td><td>voltage_drive_raw_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>voltage_driveClip_dev_f_in</td></tr><tr><td>f_lo</td><td>voltage_driveClip_dev_f_lo</td></tr><tr><td>f_hi</td><td>voltage_driveClip_dev_f_hi</td></tr></tbody></table></div><h3>current_driveClip_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>current_driveClip_dev</td></tr><tr><td>u</td><td>current_drive_raw_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>current_driveClip_dev_f_in</td></tr><tr><td>f_lo</td><td>current_driveClip_dev_f_lo</td></tr><tr><td>f_hi</td><td>current_driveClip_dev_f_hi</td></tr></tbody></table></div><h3>vdc_driveClip_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>vdc_driveClip_dev</td></tr><tr><td>u</td><td>vdc_drive_raw_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>vdc_driveClip_dev_f_in</td></tr><tr><td>f_lo</td><td>vdc_driveClip_dev_f_lo</td></tr><tr><td>f_hi</td><td>vdc_driveClip_dev_f_hi</td></tr></tbody></table></div><h3>current_enterClip_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>current_enterClip_dev</td></tr><tr><td>u</td><td>current_enter_raw_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>current_enterClip_dev_f_in</td></tr><tr><td>f_lo</td><td>current_enterClip_dev_f_lo</td></tr><tr><td>f_hi</td><td>current_enterClip_dev_f_hi</td></tr></tbody></table></div><h3>vdc_enterClip_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>vdc_enterClip_dev</td></tr><tr><td>u</td><td>vdc_enter_raw_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>vdc_enterClip_dev_f_in</td></tr><tr><td>f_lo</td><td>vdc_enterClip_dev_f_lo</td></tr><tr><td>f_hi</td><td>vdc_enterClip_dev_f_hi</td></tr></tbody></table></div><h3>ProtectionMax_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>ProtectionMax_dev</td></tr><tr><td>u</td><td>current_drive_dev</td></tr><tr><td>lower</td><td>vdc_drive_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>True</td></tr><tr><td>f_in</td><td>ProtectionMax_dev_f_in</td></tr><tr><td>f_lo</td><td>ProtectionMax_dev_f_lo</td></tr><tr><td>f_hi</td><td>ProtectionMax_dev_f_hi</td></tr></tbody></table></div><h3>ProtectionEnterMax_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>ProtectionEnterMax_dev</td></tr><tr><td>u</td><td>current_enter_dev</td></tr><tr><td>lower</td><td>vdc_enter_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>True</td></tr><tr><td>f_in</td><td>ProtectionEnterMax_dev_f_in</td></tr><tr><td>f_lo</td><td>ProtectionEnterMax_dev_f_lo</td></tr><tr><td>f_hi</td><td>ProtectionEnterMax_dev_f_hi</td></tr></tbody></table></div><h3>CrowbarTargetMax_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>CrowbarTargetMax_dev</td></tr><tr><td>u</td><td>protection_enter_max_dev</td></tr><tr><td>lower</td><td>protection_hold_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>True</td></tr><tr><td>f_in</td><td>CrowbarTargetMax_dev_f_in</td></tr><tr><td>f_lo</td><td>CrowbarTargetMax_dev_f_lo</td></tr><tr><td>f_hi</td><td>CrowbarTargetMax_dev_f_hi</td></tr></tbody></table></div><h3>CrowbarError_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>CrowbarError_dev</td></tr><tr><td>u</td><td>crowbar_error_dev</td></tr><tr><td>lower</td><td>crowbar_transition_dev</td></tr><tr><td>upper</td><td>limit_one_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>True</td></tr><tr><td>f_in</td><td>CrowbarError_dev_f_in</td></tr><tr><td>f_lo</td><td>CrowbarError_dev_f_lo</td></tr><tr><td>f_hi</td><td>CrowbarError_dev_f_hi</td></tr></tbody></table></div><h3>crowbar_voltageMagnitude_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>crowbar_voltageMagnitude_dev</td></tr><tr><td>u</td><td>magnitude_crowbar_voltage_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>Vmax_rsc_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>crowbar_voltageMagnitude_dev_f_in</td></tr><tr><td>f_lo</td><td>crowbar_voltageMagnitude_dev_f_lo</td></tr><tr><td>f_hi</td><td>crowbar_voltageMagnitude_dev_f_hi</td></tr></tbody></table></div><h3>gsc_currentMagnitude_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>gsc_currentMagnitude_dev</td></tr><tr><td>u</td><td>magnitude_gsc_current_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>Imax_gsc_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>gsc_currentMagnitude_dev_f_in</td></tr><tr><td>f_lo</td><td>gsc_currentMagnitude_dev_f_lo</td></tr><tr><td>f_hi</td><td>gsc_currentMagnitude_dev_f_hi</td></tr></tbody></table></div><h3>gsc_voltageMagnitude_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>gsc_voltageMagnitude_dev</td></tr><tr><td>u</td><td>magnitude_gsc_voltage_dev</td></tr><tr><td>lower</td><td>limit_zero_dev</td></tr><tr><td>upper</td><td>Vmax_gsc_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>gsc_voltageMagnitude_dev_f_in</td></tr><tr><td>f_lo</td><td>gsc_voltageMagnitude_dev_f_lo</td></tr><tr><td>f_hi</td><td>gsc_voltageMagnitude_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.park_s / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_r_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>u_sd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>u_sq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.park_g / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_g_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.aero / WindAeroCp_DFIG</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>turbine_speed</td><td>Turbine_w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>turbine</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>pitch_angle</td><td>Pitch_dev</td><td>in</td><td>angle</td><td>deg</td><td>turbine</td><td>one_degree</td><td>+feathering</td></tr><tr><td>mechanical_power</td><td>P_wt_dev</td><td>out</td><td>power</td><td>W</td><td>shaft</td><td>machine_base</td><td>+wind_to_generator</td></tr><tr><td>mechanical_torque</td><td>T_wt_dev</td><td>out</td><td>torque</td><td>N*m</td><td>shaft</td><td>machine_base</td><td>+wind_load</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>wind_speed</td><td>wind_dev</td><td>speed</td><td>m/s</td><td>one</td></tr><tr><td>turbine_radius</td><td>R_dev</td><td>length</td><td>m</td><td>one_meter</td></tr><tr><td>gear_ratio</td><td>N_dev</td><td>ratio</td><td>1</td><td>one</td></tr><tr><td>air_density</td><td>rho_dev</td><td>density</td><td>kg/m^3</td><td>one</td></tr></tbody></table></div><h3>device.flux / DFIGInductionFluxCore</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>stator_voltage_d</td><td>u_sd_dev</td><td>in</td><td>voltage</td><td>V</td><td>stator_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>stator_voltage_q</td><td>u_sq_dev</td><td>in</td><td>voltage</td><td>V</td><td>stator_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>rotor_voltage_d</td><td>u_rd_dev</td><td>in</td><td>voltage</td><td>V</td><td>rotor_dq</td><td>Vbase</td><td>+converter_to_rotor</td></tr><tr><td>rotor_voltage_q</td><td>u_rq_dev</td><td>in</td><td>voltage</td><td>V</td><td>rotor_dq</td><td>Vbase</td><td>+converter_to_rotor</td></tr><tr><td>synchronous_frequency</td><td>w_g_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>stator_dq</td><td>wbase</td><td>+rotation</td></tr><tr><td>slip_frequency</td><td>w_r_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>rotor_dq</td><td>wbase</td><td>+synchronous_minus_rotor</td></tr><tr><td>stator_flux_d</td><td>Psi_ds_dev</td><td>out</td><td>flux_linkage</td><td>V*s</td><td>stator_dq</td><td>flux_base</td><td>+d_axis</td></tr><tr><td>stator_flux_q</td><td>Psi_qs_dev</td><td>out</td><td>flux_linkage</td><td>V*s</td><td>stator_dq</td><td>flux_base</td><td>+q_axis</td></tr><tr><td>rotor_flux_d</td><td>Psi_dr_dev</td><td>out</td><td>flux_linkage</td><td>V*s</td><td>rotor_dq</td><td>flux_base</td><td>+d_axis</td></tr><tr><td>rotor_flux_q</td><td>Psi_qr_dev</td><td>out</td><td>flux_linkage</td><td>V*s</td><td>rotor_dq</td><td>flux_base</td><td>+q_axis</td></tr><tr><td>stator_current_d</td><td>I_sd_dev</td><td>out</td><td>current</td><td>A</td><td>stator_dq</td><td>Ibase</td><td>+grid_to_stator</td></tr><tr><td>stator_current_q</td><td>I_sq_dev</td><td>out</td><td>current</td><td>A</td><td>stator_dq</td><td>Ibase</td><td>+grid_to_stator</td></tr><tr><td>rotor_current_d</td><td>I_rd_dev</td><td>out</td><td>current</td><td>A</td><td>rotor_dq</td><td>Ibase</td><td>+converter_to_rotor</td></tr><tr><td>rotor_current_q</td><td>I_rq_dev</td><td>out</td><td>current</td><td>A</td><td>rotor_dq</td><td>Ibase</td><td>+converter_to_rotor</td></tr><tr><td>electromagnetic_torque</td><td>T_e_dev</td><td>out</td><td>torque</td><td>N*m</td><td>shaft</td><td>Tbase</td><td>+generator_reaction</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>stator_resistance</td><td>Rs_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>rotor_resistance</td><td>Rr_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>magnetizing_inductance</td><td>Lm_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>stator_inductance</td><td>Ls_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>rotor_inductance</td><td>Lr_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>pole_pairs</td><td>p_dev</td><td>pole_pairs</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.shaft / TwoMassShaft_DFIG</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>wind_torque</td><td>T_wt_dev</td><td>in</td><td>torque</td><td>N*m</td><td>turbine</td><td>Tbase</td><td>+wind_load</td></tr><tr><td>electromagnetic_torque</td><td>T_e_dev</td><td>in</td><td>torque</td><td>N*m</td><td>generator</td><td>Tbase</td><td>+generator_reaction</td></tr><tr><td>turbine_speed</td><td>Turbine_w_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>turbine</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>shaft_twist</td><td>shaft_w_dev</td><td>out</td><td>angle</td><td>rad</td><td>shaft</td><td>one_radian</td><td>+twist</td></tr><tr><td>generator_speed</td><td>w_m_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>generator</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>shaft_torque</td><td>T_shaft_dev</td><td>out</td><td>torque</td><td>N*m</td><td>shaft</td><td>Tbase</td><td>+turbine_to_generator</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>shaft_stiffness</td><td>Ksh_dev</td><td>stiffness</td><td>N*m/rad</td><td>machine_base</td></tr><tr><td>mutual_damping</td><td>D_mutual_dev</td><td>damping</td><td>N*m*s/rad</td><td>machine_base</td></tr><tr><td>turbine_inertia</td><td>H_WT_dev</td><td>inertia_constant</td><td>s</td><td>machine_base</td></tr><tr><td>generator_inertia</td><td>J_dev</td><td>inertia</td><td>model_native</td><td>machine_base</td></tr><tr><td>pole_pairs</td><td>p_dev</td><td>pole_pairs</td><td>1</td><td>one</td></tr><tr><td>rated_power</td><td>Sbase_dev</td><td>power</td><td>W</td><td>machine_base</td></tr><tr><td>rated_electrical_speed</td><td>w_g_dev</td><td>angular_frequency</td><td>rad/s</td><td>electrical_base</td></tr></tbody></table></div><h3>device.decouple_g / CurrentDecoupleDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.net_i / DFIGNetworkCurrentInterface</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>stator_current_d</td><td>I_sd_dev</td><td>in</td><td>current</td><td>A</td><td>stator_dq</td><td>machine_Ibase</td><td>+grid_to_stator</td></tr><tr><td>stator_current_q</td><td>I_sq_dev</td><td>in</td><td>current</td><td>A</td><td>stator_dq</td><td>machine_Ibase</td><td>+grid_to_stator</td></tr><tr><td>gsc_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>gsc_dq</td><td>machine_Ibase</td><td>+converter_to_grid</td></tr><tr><td>gsc_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>gsc_dq</td><td>machine_Ibase</td><td>+converter_to_grid</td></tr><tr><td>rotor_angle</td><td>theta_r_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_rotor</td><td>one_radian</td><td>+rotor_frame</td></tr><tr><td>gsc_angle</td><td>theta_g_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_gsc</td><td>one_radian</td><td>+gsc_frame</td></tr><tr><td>network_current_internal_d</td><td>i_D_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_internal_q</td><td>i_Q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>machine_current_base</td><td></td><td>current</td><td>A</td><td>machine_Ibase</td></tr><tr><td>system_current_base</td><td>SysIbase_dev</td><td>current</td><td>A</td><td>system_Ibase</td></tr><tr><td>parallel_units</td><td>sys_number_dev</td><td>count</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.pll_r / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll_r.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll_g / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll_g.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ra / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_rc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_rb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ga / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.rl / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_g_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rg_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lg_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.dc_link / DCLinkDualConverter</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>rotor_voltage_d</td><td>u_rd_bridge_dev</td><td>in</td><td>voltage</td><td>V</td><td>rotor_dq</td><td>machine_Vbase</td><td>+converter_to_machine</td></tr><tr><td>rotor_voltage_q</td><td>u_rq_bridge_dev</td><td>in</td><td>voltage</td><td>V</td><td>rotor_dq</td><td>machine_Vbase</td><td>+converter_to_machine</td></tr><tr><td>rotor_current_d</td><td>I_rd_dev</td><td>in</td><td>current</td><td>A</td><td>rotor_dq</td><td>machine_Ibase</td><td>+converter_to_machine</td></tr><tr><td>rotor_current_q</td><td>I_rq_dev</td><td>in</td><td>current</td><td>A</td><td>rotor_dq</td><td>machine_Ibase</td><td>+converter_to_machine</td></tr><tr><td>grid_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>grid_dq</td><td>grid_Vbase</td><td>+converter_to_grid</td></tr><tr><td>grid_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>grid_dq</td><td>grid_Vbase</td><td>+converter_to_grid</td></tr><tr><td>grid_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>grid_dq</td><td>grid_Ibase</td><td>+converter_to_grid</td></tr><tr><td>grid_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>grid_dq</td><td>grid_Ibase</td><td>+converter_to_grid</td></tr><tr><td>rotor_power</td><td>P_rsc_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>machine_Sbase</td><td>+converter_export</td></tr><tr><td>grid_power</td><td>P_gsc_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>grid_Sbase</td><td>+converter_export</td></tr><tr><td>loss_power</td><td></td><td>in</td><td>power</td><td>W</td><td>dc</td><td>machine_Sbase</td><td>+dc_link_dissipation</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>out</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_bus_dev</td><td>capacitance</td><td>F</td><td>model_native</td></tr></tbody></table></div></details></section></main><a class="top" href="#top">Back to top</a><script>function expandAll(){document.querySelectorAll("details").forEach(d=>d.open=true)}function collapseAll(){document.querySelectorAll("details").forEach(d=>d.open=false)}function filterCards(){let q=document.getElementById("search").value.toLowerCase();document.querySelectorAll(".model-card").forEach(e=>e.hidden=!e.textContent.toLowerCase().includes(q))}</script></body></html>