<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Grid-Following Direct-Drive PMSG Wind Turbine</title><style>*{box-sizing:border-box}body{margin:0;color:#233246;background:#f4f7fa;font:15px/1.75 system-ui,"Segoe UI",sans-serif}header{background:#16324d;color:white;padding:36px max(24px,calc((100vw - 1260px)/2))}h1{font-size:32px;margin:8px 0}header p{max-width:1050px;color:#d1e3ef}a{color:#12669c}header a{color:#b8e3ff}main{max-width:1260px;margin:auto;padding:24px}.cards{display:grid;grid-template-columns:repeat(auto-fit,minmax(270px,1fr));gap:16px}.card,section{background:white;border:1px solid #dbe5ed;border-radius:12px;padding:24px;margin:18px 0}.cards .card{margin:0}.muted{color:#617286;font-size:13px}.badge{display:inline-block;padding:3px 10px;margin:3px;border-radius:18px;background:#e5f2ef;color:#146657;font-size:12px}.note{padding:14px 18px;background:#f0f6fc;border-left:4px solid #3881b9;border-radius:3px}.caution{background:#fff7e6;border-left-color:#c2902c}h2{font-size:22px;margin:8px 0 16px}h3{font-size:17px;color:#16675f}nav{display:flex;flex-wrap:wrap;gap:12px;margin:14px 0}details{margin:12px 0}summary{cursor:pointer;background:#eef4f8;border-radius:6px;padding:12px;font-weight:600}details[open]>summary{margin-bottom:14px}pre{font:13px/1.65 Consolas,monospace;white-space:pre-wrap;overflow-wrap:anywhere;background:#f3f6f9;padding:16px;border-radius:7px}.scroll{overflow:auto}table{border-collapse:collapse;width:100%;font-size:13px}th,td{text-align:left;vertical-align:top;padding:9px;border-bottom:1px solid #dfe7ee;overflow-wrap:anywhere}th{background:#eff4f8}td:first-child{font-family:Consolas,monospace;min-width:140px}.eq td:last-child{font:13px/1.7 Consolas,monospace;min-width:320px}code{font:13px Consolas,monospace}button,input{padding:9px 14px;border:1px solid #b5c9d8;border-radius:6px;background:white}button{cursor:pointer}input{width:min(100%,500px)}.top{position:fixed;bottom:20px;right:20px;background:#17344e;color:white;padding:8px 16px;border-radius:20px;text-decoration:none}@media(max-width:650px){main{padding:12px}section,.card{padding:16px}h1{font-size:25px}}@media print{body{background:white}.top,button,input{display:none}header{color:black;background:white}header p{color:black}section{break-inside:auto}details>summary{background:white}} .equation{font-family:Consolas,monospace}.config-nav a{font-size:13px} .cards .card h2{font-size:19px}</style></head><body id="top"><header><a href="index.html">Device directory</a> · <a href="model_conventions.html">Model conventions</a><h1>Grid-Following Direct-Drive PMSG Wind Turbine</h1><p>Permanent-magnet wind generation with a PLL-based grid-side converter.</p></header><main><section><h2>Model scope</h2><p>Machine-side speed/current control is coupled to grid-side PLL, DC-voltage, and current regulation. The model retains permanent-magnet machine fluxes, rotor speed, DC-link voltage, filter dynamics, and converter actuation. The detailed configuration includes pitch, fault ride-through, and active-power recovery.</p><p>Detailed entry: <a href="#gfl_pmsg_full">Detailed engineering configuration</a>. Alternative control configurations retain their own state and equation sets.</p><button onclick="expandAll()">Expand all sections</button> <button onclick="collapseAll()">Collapse all sections</button><nav class="config-nav"><a href="#gfl_pmsg_full">gfl_pmsg_full</a><a href="#gfl_pmsg">gfl_pmsg</a></nav></section><div class="note">Continuous-time convention: dx/dt = f(x,z,u;p), 0 = g(x,z,u;p), and y = h(x,z,u;p). Time is in seconds. Differential equations below show the actual derivatives. Terminal voltage is a network boundary input. See <a href="model_conventions.html">model conventions</a> for symbols, bases, reference frames, and limiter definitions.</div><section id="gfl_pmsg_full" data-config="gfl_pmsg_full"><h2>Detailed engineering configuration</h2><p><span class="badge">23 states</span><span class="badge">11 implicit algebraic variables</span><span class="badge">74 parameters</span> <code>gfl_pmsg_full</code></p><details open><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>params.PLLp</td><td>250.0</td></tr><tr><td>params.PLLi</td><td>3200.0</td></tr><tr><td>params.Rg</td><td>0.05</td></tr><tr><td>params.Lg</td><td>0.000483</td></tr><tr><td>params.C_bus</td><td>0.08</td></tr><tr><td>params.f0</td><td>60.0</td></tr><tr><td>params.Sbase</td><td>2000000.0</td></tr><tr><td>params.Vbase</td><td>690.0</td></tr><tr><td>params.U_dcref</td><td>1150.0</td></tr><tr><td>params.Imax_pu</td><td>1.2</td></tr><tr><td>params.m_max</td><td>1.18</td></tr><tr><td>params.T_d</td><td>0.00016666666666666666</td></tr><tr><td>params.EnableFRT</td><td>1.0</td></tr><tr><td>params.EnablePRecovery</td><td>1.0</td></tr><tr><td>params.EnablePitch</td><td>1.0</td></tr><tr><td>flow_cons.P</td><td>0.25</td></tr><tr><td>flow_cons.Q</td><td>0.05</td></tr><tr><td>flow_cons.V</td><td>1.0081546023803918</td></tr><tr><td>flow_cons.Xi</td><td>0.024203375793995764</td></tr><tr><td>base_values</td><td>[40000000.0, 690.0, 20]</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.25</td></tr><tr><td>Q</td><td>0.05</td></tr><tr><td>V</td><td>1.0081546023803918</td></tr><tr><td>Xi</td><td>0.024203375793995764</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details open><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_pll_dev</td><td>PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>theta_pll_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>2</td><td>Pitch_integrator_dev</td><td>Pitch-controller integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Pitch_act_dev</td><td>Pitch-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>psi_sd_dev</td><td>stator flux d</td><td>V*s / machine_dq</td></tr><tr><td>5</td><td>psi_sq_dev</td><td>stator flux q</td><td>V*s / machine_dq</td></tr><tr><td>6</td><td>w_m_dev</td><td>rotor speed</td><td>rad/s / shaft</td></tr><tr><td>7</td><td>int_speed_dev</td><td>Machine-side speed-control integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>int_id_s_dev</td><td>Machine-side d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>9</td><td>int_iq_s_dev</td><td>Machine-side q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>int_udc_dev</td><td>Grid-side DC-voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>Igd_frt_dev</td><td>Fault-ride-through d-axis current-command state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>Igq_frt_dev</td><td>Fault-ride-through q-axis current-command state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>13</td><td>frt_recovery_dev</td><td>recovery state</td><td>pu / control</td></tr><tr><td>14</td><td>int_id_g_dev</td><td>Grid-side d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>15</td><td>int_iq_g_dev</td><td>Grid-side q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>16</td><td>u_sd_dev</td><td>stator voltage d</td><td>V / machine_dq</td></tr><tr><td>17</td><td>u_sq_dev</td><td>stator voltage q</td><td>V / machine_dq</td></tr><tr><td>18</td><td>u_dc_dev</td><td>dc voltage</td><td>model_native / dc</td></tr><tr><td>19</td><td>i_gd_dev</td><td>terminal current d; branch current d</td><td>model_native / device_dq</td></tr><tr><td>20</td><td>i_gq_dev</td><td>terminal current q; branch current q</td><td>model_native / device_dq</td></tr><tr><td>21</td><td>u_gd_dev</td><td>source voltage d</td><td>model_native / device_dq</td></tr><tr><td>22</td><td>u_gq_dev</td><td>source voltage q</td><td>model_native / device_dq</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>PLLp_dev</td><td>250.0</td><td></td><td></td><td></td></tr><tr><td>PLLi_dev</td><td>3200.0</td><td></td><td></td><td></td></tr><tr><td>Rg_dev</td><td>0.05</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>Lg_dev</td><td>0.000483</td><td>inductance</td><td>model_native / Lbase</td><td></td></tr><tr><td>C_bus_dev</td><td>0.08</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>2000000.0</td><td></td><td></td><td></td></tr><tr><td>Vbase_dev</td><td>690.0</td><td>voltage</td><td>model_native / device_Vbase</td><td></td></tr><tr><td>U_dcref_dev</td><td>1150.0</td><td></td><td></td><td></td></tr><tr><td>Imax_pu_dev</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>m_max_dev</td><td>1.18</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.00016666666666666666</td><td></td><td></td><td></td></tr><tr><td>EnableFRT_dev</td><td>1.0</td><td>boolean</td><td>1 / one</td><td></td></tr><tr><td>K1_lvrt_dev</td><td>2.0</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>K3_hvrt_dev</td><td>1.5</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>Vlvrt_pu_dev</td><td>0.9</td><td>voltage</td><td>pu / Vbase</td><td></td></tr><tr><td>Vhvrt_pu_dev</td><td>1.1</td><td>voltage</td><td>pu / Vbase</td><td></td></tr><tr><td>T_frt_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>EnablePRecovery_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PRecoveryGain_dev</td><td>20.0</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>TRecoveryEnter_dev</td><td>0.02</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>TRecoveryDecay_dev</td><td>0.5</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>EnablePitch_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchKp_dev</td><td>150.0</td><td>gain</td><td>deg/pu / one</td><td></td></tr><tr><td>PitchKi_dev</td><td>25.0</td><td>gain</td><td>deg/(pu*s) / one</td><td></td></tr><tr><td>PitchT_dev</td><td>0.3</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>PitchMin_dev</td><td>0.0</td><td>angle</td><td>deg / one_degree</td><td></td></tr><tr><td>PitchMax_dev</td><td>27.0</td><td>angle</td><td>deg / one_degree</td><td></td></tr><tr><td>PitchRateMin_dev</td><td>-10.0</td><td>angular_rate</td><td>deg/s / one</td><td></td></tr><tr><td>PitchRateMax_dev</td><td>10.0</td><td>angular_rate</td><td>deg/s / one</td><td></td></tr><tr><td>PitchSpeedDeadband_pu_dev</td><td>0.01</td><td>speed</td><td>pu / mechanical_base</td><td></td></tr><tr><td>PitchPowerEnter_pu_dev</td><td>0.9</td><td>active_power</td><td>pu / device_power</td><td></td></tr><tr><td>PitchPowerFull_pu_dev</td><td>1.0</td><td>active_power</td><td>pu / device_power</td><td></td></tr><tr><td>PitchPowerTarget_pu_dev</td><td>1.0</td><td>active_power</td><td>pu / device_power</td><td></td></tr><tr><td>PitchPowerKi_dev</td><td>2.0</td><td>gain</td><td>deg/(pu*s) / one</td><td></td></tr><tr><td>PitchResetT_dev</td><td>10.0</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>sys_sbase_dev</td><td>40000000.0</td><td></td><td></td><td></td></tr><tr><td>sys_vbase_dev</td><td>690.0</td><td></td><td></td><td></td></tr><tr><td>sys_number_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>Np_dev</td><td>48.0</td><td>pole_pairs</td><td>1 / one</td><td></td></tr><tr><td>R_s_dev</td><td>0.0026</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Psi_f_dev</td><td>3.88889</td><td>flux_linkage</td><td>V*s / flux_base</td><td></td></tr><tr><td>L_sd_dev</td><td>0.0018</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>L_sq_dev</td><td>0.0018</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>J_dev</td><td>35000.0</td><td>inertia</td><td>kg*m^2 / machine_base</td><td></td></tr><tr><td>D_m_dev</td><td>0.078</td><td>damping</td><td>N*m*s / machine_base</td><td></td></tr><tr><td>R_t_dev</td><td>36.6</td><td>length</td><td>m / one_meter</td><td></td></tr><tr><td>v_w_dev</td><td>12.0</td><td>speed</td><td>m/s / one</td><td></td></tr><tr><td>beta_dev</td><td>0.0</td><td>angle</td><td>deg / one_degree</td><td></td></tr><tr><td>Kp_Id_stator_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Ki_Id_stator_dev</td><td>12.0</td><td></td><td></td><td></td></tr><tr><td>Kp_Iq_stator_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Ki_Iq_stator_dev</td><td>12.0</td><td></td><td></td><td></td></tr><tr><td>Kp_Speed_dev</td><td>100.0</td><td></td><td></td><td></td></tr><tr><td>Ki_Speed_dev</td><td>220.0</td><td></td><td></td><td></td></tr><tr><td>Kp_Udc_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Ki_Udc_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>Kp_Id_grid_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Ki_Id_grid_dev</td><td>15.0</td><td></td><td></td><td></td></tr><tr><td>Kp_Iq_grid_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Ki_Iq_grid_dev</td><td>15.0</td><td></td><td></td><td></td></tr><tr><td>ugq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Iref_limit_dev</td><td>3478.2608695652175</td><td>current</td><td>A / one</td><td></td></tr><tr><td>Vcmd_limit_dev</td><td>814.1999999999999</td><td></td><td></td><td></td></tr><tr><td>eps_msc_current_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_msc_current_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_msc_voltage_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_msc_voltage_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_gsc_current_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_gsc_current_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>epsilon_frt_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>capacity_zero_frt_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_gsc_voltage_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_gsc_voltage_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_ext</td><td></td></tr><tr><td>1</td><td>v_q_ext</td><td></td></tr><tr><td>2</td><td>omega_best</td><td>speed reference [rad/s, shaft, +]</td></tr><tr><td>3</td><td>i_gqref</td><td>q raw [A, dq, +q]</td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((sys_number_dev*sys_vbase_dev/sys_sbase_dev)*(cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev))</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sys_number_dev*sys_vbase_dev/sys_sbase_dev)*(sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev))</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_pll_dev)/dt</td><td>(PLLi_dev*((v_gq_dev/Vbase_dev-ugq_ref_dev)))</td></tr><tr><td>d(theta_pll_dev)/dt</td><td>y_pll_dev</td></tr><tr><td>d(Pitch_integrator_dev)/dt</td><td>(pitch_integrator_positive_dev*pitch_integrator_upper_room_dev+pitch_integrator_negative_dev*pitch_integrator_lower_room_dev)</td></tr><tr><td>d(Pitch_act_dev)/dt</td><td>(pitch_normal_gain_dev*(pitch_positive_dev*pitch_upper_room_dev+pitch_negative_dev*pitch_lower_room_dev))</td></tr><tr><td>d(psi_sd_dev)/dt</td><td>(u_sd_dev-R_s_dev*i_sd_dev+w_e_dev*psi_sq_dev)</td></tr><tr><td>d(psi_sq_dev)/dt</td><td>(u_sq_dev-R_s_dev*i_sq_dev-w_e_dev*psi_sd_dev)</td></tr><tr><td>d(w_m_dev)/dt</td><td>((t_e_dev-t_m_dev-D_m_dev*w_m_dev)/J_dev)</td></tr><tr><td>d(int_speed_dev)/dt</td><td>(((n_ref_dev-n_dev))+(((i_sq_ref_dev-y_speed_dev)/Kp_Speed_dev)))</td></tr><tr><td>d(int_id_s_dev)/dt</td><td>(((i_sd_ref_dev-i_sd_dev))+(((u_sd_cmd_limited_dev-u_sd_cmd_dev)/Kp_Id_stator_dev)))</td></tr><tr><td>d(int_iq_s_dev)/dt</td><td>(((i_sq_ref_dev-i_sq_dev))+(((u_sq_cmd_limited_dev-u_sq_cmd_dev)/Kp_Iq_stator_dev)))</td></tr><tr><td>d(int_udc_dev)/dt</td><td>(((1-frt_active_frt_dev))*(((recovery_gain_recovery_dev*(u_dc_dev-U_dcref_dev)))+(((i_gd_ref_dev-y_udc_dev)/Kp_Udc_dev))))</td></tr><tr><td>d(Igd_frt_dev)/dt</td><td>((d_limited_frt_dev-Igd_frt_dev)/T_frt_dev)</td></tr><tr><td>d(Igq_frt_dev)/dt</td><td>((q_limited_frt_dev-Igq_frt_dev)/T_frt_dev)</td></tr><tr><td>d(frt_recovery_dev)/dt</td><td>(frt_active_frt_dev*(1-frt_recovery_dev)/TRecoveryEnter_dev-(1-frt_active_frt_dev)*frt_recovery_dev/TRecoveryDecay_dev)</td></tr><tr><td>d(int_id_g_dev)/dt</td><td>(((i_gd_ref_dev-i_gd_dev))+(((u_gd_cmd_limited_dev-u_gd_cmd_dev)/Kp_Id_grid_dev)))</td></tr><tr><td>d(int_iq_g_dev)/dt</td><td>(((i_gq_ref_dev-i_gq_dev))+(((u_gq_cmd_limited_dev-u_gq_cmd_dev)/Kp_Iq_grid_dev)))</td></tr><tr><td>d(u_sd_dev)/dt</td><td>((u_sd_ref_dev-u_sd_dev)/T_d_dev)</td></tr><tr><td>d(u_sq_dev)/dt</td><td>((u_sq_ref_dev-u_sq_dev)/T_d_dev)</td></tr><tr><td>d(u_dc_dev)/dt</td><td>(((-p_s_dev-p_dc_dev))/(C_bus_dev*u_dc_dev))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((u_gd_dev-v_gd_dev-Rg_dev*i_gd_dev+w_g_dev*Lg_dev*i_gq_dev)/Lg_dev)</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((u_gq_dev-v_gq_dev-Rg_dev*i_gq_dev-w_g_dev*Lg_dev*i_gd_dev)/Lg_dev)</td></tr><tr><td>d(u_gd_dev)/dt</td><td>((u_gd_ref_dev-u_gd_dev)/T_d_dev)</td></tr><tr><td>d(u_gq_dev)/dt</td><td>((u_gq_ref_dev-u_gq_dev)/T_d_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>magnitude_msc_current_limit_dev</td><td>sqrt(i_sd_ref_raw_dev**2+y_speed_dev**2)-magnitude_msc_current_limit_dev</td></tr><tr><td>magnitude_msc_voltage_limit_dev</td><td>sqrt(u_sd_cmd_dev**2+u_sq_cmd_dev**2)-magnitude_msc_voltage_limit_dev</td></tr><tr><td>magnitude_gsc_current_limit_dev</td><td>sqrt(y_udc_dev**2+i_gqref**2)-magnitude_gsc_current_limit_dev</td></tr><tr><td>Vpcc_pu_dev</td><td>(sqrt(v_d_ext**2+v_q_ext**2)-Vpcc_pu_dev)</td></tr><tr><td>q_target_frt_dev</td><td>(transverse_raw_frt_dev-reactive_increment_frt_dev-q_target_frt_dev)</td></tr><tr><td>negative_current_limit_frt_dev</td><td>(-Iref_limit_dev-negative_current_limit_frt_dev)</td></tr><tr><td>capacity_squared_raw_frt_dev</td><td>((Iref_limit_dev**2-q_priority_frt_dev**2-capacity_squared_raw_frt_dev)/Iref_limit_dev**2)</td></tr><tr><td>d_capacity_frt_dev</td><td>((sqrt(capacity_squared_frt_dev)-d_capacity_frt_dev)/Iref_limit_dev)</td></tr><tr><td>negative_d_capacity_frt_dev</td><td>((-d_capacity_frt_dev-negative_d_capacity_frt_dev)/Iref_limit_dev)</td></tr><tr><td>d_target_frt_dev</td><td>(longitudinal_raw_frt_dev-d_target_frt_dev)</td></tr><tr><td>magnitude_gsc_voltage_limit_dev</td><td>sqrt(u_gd_cmd_dev**2+u_gq_cmd_dev**2)-magnitude_gsc_voltage_limit_dev</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>w_g_dev</td><td>(2*pi*f0_dev)</td></tr><tr><td>ibase_dev</td><td>(Sbase_dev/Vbase_dev)</td></tr><tr><td>y_pll_dev</td><td>(Phi_pll_dev+PLLp_dev*((v_gq_dev/Vbase_dev-ugq_ref_dev)))</td></tr><tr><td>v_gd_pu_dev</td><td>(cos(theta_pll_dev)*v_d_ext + sin(theta_pll_dev)*v_q_ext)</td></tr><tr><td>v_gq_pu_dev</td><td>(-sin(theta_pll_dev)*v_d_ext + cos(theta_pll_dev)*v_q_ext)</td></tr><tr><td>v_gd_dev</td><td>(Vbase_dev*v_gd_pu_dev)</td></tr><tr><td>v_gq_dev</td><td>(Vbase_dev*v_gq_pu_dev)</td></tr><tr><td>Pitch_power_pu_dev</td><td>((sys_sbase_dev/(Sbase_dev*sys_number_dev))*(v_d_ext*i_d_dev+v_q_ext*i_q_dev))</td></tr><tr><td>pitch_speed_error_raw_dev</td><td>((w_m_dev-omega_best)/omega_best)</td></tr><tr><td>pitch_region3_gain_dev</td><td>(((1)+((((0)+(((Pitch_power_pu_dev-PitchPowerEnter_pu_dev)/(PitchPowerFull_pu_dev-PitchPowerEnter_pu_dev)))+Abs((0)-(((Pitch_power_pu_dev-PitchPowerEnter_pu_dev)/(PitchPowerFull_pu_dev-PitchPowerEnter_pu_dev)))))/2))-Abs((1)-((((0)+(((Pitch_power_pu_dev-PitchPowerEnter_pu_dev)/(PitchPowerFull_pu_dev-PitchPowerEnter_pu_dev)))+Abs((0)-(((Pitch_power_pu_dev-PitchPowerEnter_pu_dev)/(PitchPowerFull_pu_dev-PitchPowerEnter_pu_dev)))))/2))))/2)</td></tr><tr><td>pitch_normal_gain_dev</td><td>(1-(((1)+((((0)+(frt_recovery_dev)+Abs((0)-(frt_recovery_dev)))/2))-Abs((1)-((((0)+(frt_recovery_dev)+Abs((0)-(frt_recovery_dev)))/2))))/2))</td></tr><tr><td>pitch_speed_error_dev</td><td>(((((pitch_speed_error_raw_dev-PitchSpeedDeadband_pu_dev))+(0)+Abs(((pitch_speed_error_raw_dev-PitchSpeedDeadband_pu_dev))-(0)))/2)+((((pitch_speed_error_raw_dev+PitchSpeedDeadband_pu_dev))+(0)-Abs(((pitch_speed_error_raw_dev+PitchSpeedDeadband_pu_dev))-(0)))/2))</td></tr><tr><td>pitch_integrator_drive_dev</td><td>(pitch_normal_gain_dev*(PitchKi_dev*pitch_speed_error_dev+pitch_region3_gain_dev*PitchPowerKi_dev*(Pitch_power_pu_dev-PitchPowerTarget_pu_dev)-(1-pitch_region3_gain_dev)*(Pitch_integrator_dev-beta_dev)/PitchResetT_dev))</td></tr><tr><td>pitch_integrator_positive_dev</td><td>(((pitch_integrator_drive_dev)+(0)+Abs((pitch_integrator_drive_dev)-(0)))/2)</td></tr><tr><td>pitch_integrator_negative_dev</td><td>(((pitch_integrator_drive_dev)+(0)-Abs((pitch_integrator_drive_dev)-(0)))/2)</td></tr><tr><td>pitch_integrator_upper_room_dev</td><td>(((1)+((((0)+(((PitchMax_dev-Pitch_integrator_dev)/0.000001))+Abs((0)-(((PitchMax_dev-Pitch_integrator_dev)/0.000001))))/2))-Abs((1)-((((0)+(((PitchMax_dev-Pitch_integrator_dev)/0.000001))+Abs((0)-(((PitchMax_dev-Pitch_integrator_dev)/0.000001))))/2))))/2)</td></tr><tr><td>pitch_integrator_lower_room_dev</td><td>(((1)+((((0)+(((Pitch_integrator_dev-PitchMin_dev)/0.000001))+Abs((0)-(((Pitch_integrator_dev-PitchMin_dev)/0.000001))))/2))-Abs((1)-((((0)+(((Pitch_integrator_dev-PitchMin_dev)/0.000001))+Abs((0)-(((Pitch_integrator_dev-PitchMin_dev)/0.000001))))/2))))/2)</td></tr><tr><td>pitch_integrator_effective_dev</td><td>(((PitchMax_dev)+((((PitchMin_dev)+(Pitch_integrator_dev)+Abs((PitchMin_dev)-(Pitch_integrator_dev)))/2))-Abs((PitchMax_dev)-((((PitchMin_dev)+(Pitch_integrator_dev)+Abs((PitchMin_dev)-(Pitch_integrator_dev)))/2))))/2)</td></tr><tr><td>pitch_command_raw_dev</td><td>(PitchKp_dev*pitch_speed_error_dev+pitch_integrator_effective_dev)</td></tr><tr><td>Pitch_command_dev</td><td>(((PitchMax_dev)+((((PitchMin_dev)+(pitch_command_raw_dev)+Abs((PitchMin_dev)-(pitch_command_raw_dev)))/2))-Abs((PitchMax_dev)-((((PitchMin_dev)+(pitch_command_raw_dev)+Abs((PitchMin_dev)-(pitch_command_raw_dev)))/2))))/2)</td></tr><tr><td>pitch_rate_raw_dev</td><td>((Pitch_command_dev-Pitch_act_dev)/PitchT_dev)</td></tr><tr><td>Pitch_rate_dev</td><td>(((PitchRateMax_dev)+((((PitchRateMin_dev)+(pitch_rate_raw_dev)+Abs((PitchRateMin_dev)-(pitch_rate_raw_dev)))/2))-Abs((PitchRateMax_dev)-((((PitchRateMin_dev)+(pitch_rate_raw_dev)+Abs((PitchRateMin_dev)-(pitch_rate_raw_dev)))/2))))/2)</td></tr><tr><td>pitch_positive_dev</td><td>(((Pitch_rate_dev)+(0)+Abs((Pitch_rate_dev)-(0)))/2)</td></tr><tr><td>pitch_negative_dev</td><td>(((Pitch_rate_dev)+(0)-Abs((Pitch_rate_dev)-(0)))/2)</td></tr><tr><td>pitch_upper_room_dev</td><td>(((1)+((((0)+(((PitchMax_dev-Pitch_act_dev)/0.000001))+Abs((0)-(((PitchMax_dev-Pitch_act_dev)/0.000001))))/2))-Abs((1)-((((0)+(((PitchMax_dev-Pitch_act_dev)/0.000001))+Abs((0)-(((PitchMax_dev-Pitch_act_dev)/0.000001))))/2))))/2)</td></tr><tr><td>pitch_lower_room_dev</td><td>(((1)+((((0)+(((Pitch_act_dev-PitchMin_dev)/0.000001))+Abs((0)-(((Pitch_act_dev-PitchMin_dev)/0.000001))))/2))-Abs((1)-((((0)+(((Pitch_act_dev-PitchMin_dev)/0.000001))+Abs((0)-(((Pitch_act_dev-PitchMin_dev)/0.000001))))/2))))/2)</td></tr><tr><td>Pitch_effective_dev</td><td>(((PitchMax_dev)+((((PitchMin_dev)+(Pitch_act_dev)+Abs((PitchMin_dev)-(Pitch_act_dev)))/2))-Abs((PitchMax_dev)-((((PitchMin_dev)+(Pitch_act_dev)+Abs((PitchMin_dev)-(Pitch_act_dev)))/2))))/2)</td></tr><tr><td>lam_dev</td><td>(R_t_dev*w_m_dev/v_w_dev)</td></tr><tr><td>lam_i_dev</td><td>(1/((1/(lam_dev+0.08*Pitch_effective_dev))-(0.035/(Pitch_effective_dev**3+1))))</td></tr><tr><td>cp_dev</td><td>(0.51763*(116/lam_i_dev-0.4*Pitch_effective_dev-5)*exp(-21/lam_i_dev)+0.006795*lam_dev)</td></tr><tr><td>p_m_dev</td><td>(0.5*pi*1.225*R_t_dev**2*v_w_dev**3*cp_dev)</td></tr><tr><td>t_m_dev</td><td>(-p_m_dev/w_m_dev)</td></tr><tr><td>w_e_dev</td><td>(w_m_dev*Np_dev)</td></tr><tr><td>i_sd_dev</td><td>((psi_sd_dev-Psi_f_dev)/L_sd_dev)</td></tr><tr><td>i_sq_dev</td><td>(psi_sq_dev/L_sq_dev)</td></tr><tr><td>t_e_dev</td><td>(Np_dev*Psi_f_dev*i_sq_dev)</td></tr><tr><td>n_ref_dev</td><td>(omega_best*30/pi)</td></tr><tr><td>n_dev</td><td>(w_m_dev*30/pi)</td></tr><tr><td>y_speed_dev</td><td>(Kp_Speed_dev*((n_ref_dev-n_dev))+Ki_Speed_dev*int_speed_dev)</td></tr><tr><td>i_sd_ref_raw_dev</td><td>0</td></tr><tr><td>gain_msc_current_limit_dev</td><td>((Magnitude_msc_current_limit_dev_f_in)+(Magnitude_msc_current_limit_dev_f_hi)*(Iref_limit_dev)/sqrt(magnitude_msc_current_limit_dev**2+eps_msc_current_limit_dev**2))</td></tr><tr><td>d_limited_msc_current_limit_dev</td><td>(gain_msc_current_limit_dev*i_sd_ref_raw_dev)</td></tr><tr><td>q_limited_msc_current_limit_dev</td><td>(gain_msc_current_limit_dev*y_speed_dev)</td></tr><tr><td>i_sd_ref_dev</td><td>d_limited_msc_current_limit_dev</td></tr><tr><td>i_sq_ref_dev</td><td>q_limited_msc_current_limit_dev</td></tr><tr><td>y_id_s_dev</td><td>(Kp_Id_stator_dev*((i_sd_ref_dev-i_sd_dev))+Ki_Id_stator_dev*int_id_s_dev)</td></tr><tr><td>y_iq_s_dev</td><td>(Kp_Iq_stator_dev*((i_sq_ref_dev-i_sq_dev))+Ki_Iq_stator_dev*int_iq_s_dev)</td></tr><tr><td>u_sq_cmd_dev</td><td>(y_iq_s_dev+w_e_dev*Psi_f_dev+w_e_dev*L_sd_dev*i_sd_dev)</td></tr><tr><td>u_sd_cmd_dev</td><td>(y_id_s_dev-w_e_dev*L_sq_dev*i_sq_dev)</td></tr><tr><td>gain_msc_voltage_limit_dev</td><td>((Magnitude_msc_voltage_limit_dev_f_in)+(Magnitude_msc_voltage_limit_dev_f_hi)*(Vcmd_limit_dev)/sqrt(magnitude_msc_voltage_limit_dev**2+eps_msc_voltage_limit_dev**2))</td></tr><tr><td>d_limited_msc_voltage_limit_dev</td><td>(gain_msc_voltage_limit_dev*u_sd_cmd_dev)</td></tr><tr><td>q_limited_msc_voltage_limit_dev</td><td>(gain_msc_voltage_limit_dev*u_sq_cmd_dev)</td></tr><tr><td>u_sd_cmd_limited_dev</td><td>d_limited_msc_voltage_limit_dev</td></tr><tr><td>u_sq_cmd_limited_dev</td><td>q_limited_msc_voltage_limit_dev</td></tr><tr><td>u_sd_ref_dev</td><td>((u_dc_dev/U_dcref_dev)*u_sd_cmd_limited_dev)</td></tr><tr><td>u_sq_ref_dev</td><td>((u_dc_dev/U_dcref_dev)*u_sq_cmd_limited_dev)</td></tr><tr><td>p_s_dev</td><td>(u_sd_dev*i_sd_dev+u_sq_dev*i_sq_dev)</td></tr><tr><td>y_udc_dev</td><td>(Kp_Udc_dev*((recovery_gain_recovery_dev*(u_dc_dev-U_dcref_dev)))+Ki_Udc_dev*int_udc_dev)</td></tr><tr><td>gain_gsc_current_limit_dev</td><td>((Magnitude_gsc_current_limit_dev_f_in)+(Magnitude_gsc_current_limit_dev_f_hi)*(Iref_limit_dev)/sqrt(magnitude_gsc_current_limit_dev**2+eps_gsc_current_limit_dev**2))</td></tr><tr><td>d_limited_gsc_current_limit_dev</td><td>(gain_gsc_current_limit_dev*y_udc_dev)</td></tr><tr><td>q_limited_gsc_current_limit_dev</td><td>(gain_gsc_current_limit_dev*i_gqref)</td></tr><tr><td>v_gd_frt_pu_dev</td><td>(v_gd_dev/Vbase_dev)</td></tr><tr><td>v_gq_frt_pu_dev</td><td>(v_gq_dev/Vbase_dev)</td></tr><tr><td>lvrt_depth_frt_dev</td><td>((frt_band_frt_dev_f_lo)*(Vlvrt_pu_dev-Vpcc_pu_dev))</td></tr><tr><td>hvrt_depth_frt_dev</td><td>((frt_band_frt_dev_f_hi)*(Vpcc_pu_dev-Vhvrt_pu_dev))</td></tr><tr><td>frt_active_frt_dev</td><td>(EnableFRT_dev*((frt_band_frt_dev_f_lo)+(frt_band_frt_dev_f_hi)))</td></tr><tr><td>reactive_increment_frt_dev</td><td>((-K1_lvrt_dev*lvrt_depth_frt_dev+K3_hvrt_dev*hvrt_depth_frt_dev)*ibase_dev)</td></tr><tr><td>voltage_denominator_frt_dev</td><td>sqrt(Vpcc_pu_dev**2+epsilon_frt_dev**2)</td></tr><tr><td>voltage_unit_d_frt_dev</td><td>(v_gd_frt_pu_dev/voltage_denominator_frt_dev)</td></tr><tr><td>voltage_unit_q_frt_dev</td><td>(v_gq_frt_pu_dev/voltage_denominator_frt_dev)</td></tr><tr><td>longitudinal_raw_frt_dev</td><td>(voltage_unit_d_frt_dev*y_udc_dev+voltage_unit_q_frt_dev*i_gqref)</td></tr><tr><td>transverse_raw_frt_dev</td><td>(voltage_unit_q_frt_dev*y_udc_dev-voltage_unit_d_frt_dev*i_gqref)</td></tr><tr><td>q_priority_frt_dev</td><td>((q_current_limit_frt_dev_f_in)*q_target_frt_dev+(q_current_limit_frt_dev_f_lo)*negative_current_limit_frt_dev+(q_current_limit_frt_dev_f_hi)*Iref_limit_dev)</td></tr><tr><td>capacity_squared_frt_dev</td><td>((capacity_squared_positive_frt_dev_f_in)*capacity_squared_raw_frt_dev)</td></tr><tr><td>d_priority_frt_dev</td><td>((d_current_limit_frt_dev_f_in)*d_target_frt_dev+(d_current_limit_frt_dev_f_lo)*negative_d_capacity_frt_dev+(d_current_limit_frt_dev_f_hi)*d_capacity_frt_dev)</td></tr><tr><td>d_limited_frt_dev</td><td>((1-frt_active_frt_dev)*d_limited_gsc_current_limit_dev+frt_active_frt_dev*(voltage_unit_d_frt_dev*d_priority_frt_dev+voltage_unit_q_frt_dev*q_priority_frt_dev))</td></tr><tr><td>q_limited_frt_dev</td><td>((1-frt_active_frt_dev)*q_limited_gsc_current_limit_dev+frt_active_frt_dev*(voltage_unit_q_frt_dev*d_priority_frt_dev-voltage_unit_d_frt_dev*q_priority_frt_dev))</td></tr><tr><td>recovery_gain_recovery_dev</td><td>(1+(1-frt_active_frt_dev)*(PRecoveryGain_dev-1)*frt_recovery_dev)</td></tr><tr><td>i_gd_ref_dev</td><td>Igd_frt_dev</td></tr><tr><td>i_gq_ref_dev</td><td>Igq_frt_dev</td></tr><tr><td>y_id_g_dev</td><td>(Kp_Id_grid_dev*((i_gd_ref_dev-i_gd_dev))+Ki_Id_grid_dev*int_id_g_dev)</td></tr><tr><td>y_iq_g_dev</td><td>(Kp_Iq_grid_dev*((i_gq_ref_dev-i_gq_dev))+Ki_Iq_grid_dev*int_iq_g_dev)</td></tr><tr><td>u_gd_cmd_dev</td><td>(y_id_g_dev+Rg_dev*i_gd_dev+v_gd_dev-i_gq_dev*w_g_dev*Lg_dev)</td></tr><tr><td>u_gq_cmd_dev</td><td>(y_iq_g_dev+Rg_dev*i_gq_dev+v_gq_dev+i_gd_dev*w_g_dev*Lg_dev)</td></tr><tr><td>gain_gsc_voltage_limit_dev</td><td>((Magnitude_gsc_voltage_limit_dev_f_in)+(Magnitude_gsc_voltage_limit_dev_f_hi)*(Vcmd_limit_dev)/sqrt(magnitude_gsc_voltage_limit_dev**2+eps_gsc_voltage_limit_dev**2))</td></tr><tr><td>d_limited_gsc_voltage_limit_dev</td><td>(gain_gsc_voltage_limit_dev*u_gd_cmd_dev)</td></tr><tr><td>q_limited_gsc_voltage_limit_dev</td><td>(gain_gsc_voltage_limit_dev*u_gq_cmd_dev)</td></tr><tr><td>u_gd_cmd_limited_dev</td><td>d_limited_gsc_voltage_limit_dev</td></tr><tr><td>u_gq_cmd_limited_dev</td><td>q_limited_gsc_voltage_limit_dev</td></tr><tr><td>u_gd_ref_dev</td><td>((u_dc_dev/U_dcref_dev)*u_gd_cmd_limited_dev)</td></tr><tr><td>u_gq_ref_dev</td><td>((u_dc_dev/U_dcref_dev)*u_gq_cmd_limited_dev)</td></tr><tr><td>p_dc_dev</td><td>(u_gd_dev*i_gd_dev+u_gq_dev*i_gq_dev)</td></tr><tr><td>i_D_dev</td><td>(cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)</td></tr><tr><td>i_Q_dev</td><td>(sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)</td></tr><tr><td>i_d_dev</td><td>((sys_number_dev*sys_vbase_dev/sys_sbase_dev)*(cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev))</td></tr><tr><td>i_q_dev</td><td>((sys_number_dev*sys_vbase_dev/sys_sbase_dev)*(sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev))</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>Magnitude_msc_current_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_msc_current_limit_dev</td></tr><tr><td>u</td><td>magnitude_msc_current_limit_dev</td></tr><tr><td>lower</td><td>zero_msc_current_limit_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_msc_current_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_msc_current_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_msc_current_limit_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_msc_voltage_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_msc_voltage_limit_dev</td></tr><tr><td>u</td><td>magnitude_msc_voltage_limit_dev</td></tr><tr><td>lower</td><td>zero_msc_voltage_limit_dev</td></tr><tr><td>upper</td><td>Vcmd_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_msc_voltage_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_msc_voltage_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_msc_voltage_limit_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_gsc_current_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_gsc_current_limit_dev</td></tr><tr><td>u</td><td>magnitude_gsc_current_limit_dev</td></tr><tr><td>lower</td><td>zero_gsc_current_limit_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_gsc_current_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_gsc_current_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_gsc_current_limit_dev_f_hi</td></tr></tbody></table></div><h3>q_current_limit_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>q_current_limit_frt_dev</td></tr><tr><td>u</td><td>q_target_frt_dev</td></tr><tr><td>lower</td><td>negative_current_limit_frt_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>q_current_limit_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>q_current_limit_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>q_current_limit_frt_dev_f_hi</td></tr></tbody></table></div><h3>capacity_squared_positive_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>capacity_squared_positive_frt_dev</td></tr><tr><td>u</td><td>capacity_squared_raw_frt_dev</td></tr><tr><td>lower</td><td>capacity_zero_frt_dev</td></tr><tr><td>upper</td><td>capacity_zero_frt_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>True</td></tr><tr><td>f_in</td><td>capacity_squared_positive_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>capacity_squared_positive_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>capacity_squared_positive_frt_dev_f_hi</td></tr></tbody></table></div><h3>d_current_limit_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>d_current_limit_frt_dev</td></tr><tr><td>u</td><td>d_target_frt_dev</td></tr><tr><td>lower</td><td>negative_d_capacity_frt_dev</td></tr><tr><td>upper</td><td>d_capacity_frt_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>d_current_limit_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>d_current_limit_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>d_current_limit_frt_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_gsc_voltage_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_gsc_voltage_limit_dev</td></tr><tr><td>u</td><td>magnitude_gsc_voltage_limit_dev</td></tr><tr><td>lower</td><td>zero_gsc_voltage_limit_dev</td></tr><tr><td>upper</td><td>Vcmd_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_gsc_voltage_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_gsc_voltage_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_gsc_voltage_limit_dev_f_hi</td></tr></tbody></table></div><h3>frt_band_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>deadband</td></tr><tr><td>prefix</td><td>frt_band_frt_dev</td></tr><tr><td>u</td><td>Vpcc_pu_dev</td></tr><tr><td>lower</td><td>Vlvrt_pu_dev</td></tr><tr><td>upper</td><td>Vhvrt_pu_dev</td></tr><tr><td>enable</td><td>EnableFRT_dev</td></tr><tr><td>f_in</td><td>frt_band_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>frt_band_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>frt_band_frt_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.pll / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.park_g / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>v_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>v_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.pitch_servo / WindPitchServo</h3><p>Speed PI and optional region supervisor with pitch actuation.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>rotor_speed</td><td>w_m_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+</td></tr><tr><td>speed_reference</td><td>omega_best</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+</td></tr><tr><td>active_power</td><td>Pitch_power_pu_dev</td><td>in</td><td>active_power</td><td>pu</td><td>terminal</td><td>device_power</td><td>+export</td></tr><tr><td>recovery_state</td><td>frt_recovery_dev</td><td>in</td><td>activation</td><td>pu</td><td>control</td><td>one</td><td>+hold</td></tr><tr><td>pitch_angle</td><td>Pitch_effective_dev</td><td>out</td><td>angle</td><td>deg</td><td>turbine</td><td>one_degree</td><td>+feathering</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>proportional_gain</td><td>PitchKp_dev</td><td>gain</td><td>deg/pu</td><td>one</td></tr><tr><td>integral_gain</td><td>PitchKi_dev</td><td>gain</td><td>deg/(pu*s)</td><td>one</td></tr><tr><td>servo_time</td><td>PitchT_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>pitch_min</td><td>PitchMin_dev</td><td>angle</td><td>deg</td><td>one_degree</td></tr><tr><td>pitch_max</td><td>PitchMax_dev</td><td>angle</td><td>deg</td><td>one_degree</td></tr><tr><td>rate_min</td><td>PitchRateMin_dev</td><td>angular_rate</td><td>deg/s</td><td>one</td></tr><tr><td>rate_max</td><td>PitchRateMax_dev</td><td>angular_rate</td><td>deg/s</td><td>one</td></tr><tr><td>pitch_reference</td><td>beta_dev</td><td>angle</td><td>deg</td><td>one_degree</td></tr><tr><td>speed_deadband</td><td>PitchSpeedDeadband_pu_dev</td><td>speed</td><td>pu</td><td>mechanical_base</td></tr><tr><td>power_enter</td><td>PitchPowerEnter_pu_dev</td><td>active_power</td><td>pu</td><td>device_power</td></tr><tr><td>power_full</td><td>PitchPowerFull_pu_dev</td><td>active_power</td><td>pu</td><td>device_power</td></tr><tr><td>power_target</td><td>PitchPowerTarget_pu_dev</td><td>active_power</td><td>pu</td><td>device_power</td></tr><tr><td>power_integral_gain</td><td>PitchPowerKi_dev</td><td>gain</td><td>deg/(pu*s)</td><td>one</td></tr><tr><td>reset_time</td><td>PitchResetT_dev</td><td>time</td><td>s</td><td>one_second</td></tr></tbody></table></div><h3>device.aero / WindAeroCp_PMSG_SI</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>rotor_speed</td><td>w_m_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>pitch_angle</td><td>Pitch_effective_dev</td><td>in</td><td>angle</td><td>deg</td><td>turbine</td><td>one_degree</td><td>+feathering</td></tr><tr><td>mechanical_power</td><td>p_m_dev</td><td>out</td><td>power</td><td>W</td><td>shaft</td><td>machine_base</td><td>+wind_to_generator</td></tr><tr><td>mechanical_torque</td><td>t_m_dev</td><td>out</td><td>torque</td><td>N*m</td><td>shaft</td><td>machine_base</td><td>+wind_load</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>wind_speed</td><td>v_w_dev</td><td>speed</td><td>m/s</td><td>one</td></tr><tr><td>turbine_radius</td><td>R_t_dev</td><td>length</td><td>m</td><td>one_meter</td></tr></tbody></table></div><h3>device.machine / PMSGMachineFluxCore</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>stator_voltage_d</td><td>u_sd_dev</td><td>in</td><td>voltage</td><td>V</td><td>machine_dq</td><td>Vbase</td><td>+converter_to_machine</td></tr><tr><td>stator_voltage_q</td><td>u_sq_dev</td><td>in</td><td>voltage</td><td>V</td><td>machine_dq</td><td>Vbase</td><td>+converter_to_machine</td></tr><tr><td>mechanical_torque</td><td>t_m_dev</td><td>in</td><td>torque</td><td>N*m</td><td>shaft</td><td>Tbase</td><td>+wind_load</td></tr><tr><td>stator_flux_d</td><td>psi_sd_dev</td><td>out</td><td>flux_linkage</td><td>V*s</td><td>machine_dq</td><td>flux_base</td><td>+d_axis</td></tr><tr><td>stator_flux_q</td><td>psi_sq_dev</td><td>out</td><td>flux_linkage</td><td>V*s</td><td>machine_dq</td><td>flux_base</td><td>+q_axis</td></tr><tr><td>stator_current_d</td><td>i_sd_dev</td><td>out</td><td>current</td><td>A</td><td>machine_dq</td><td>Ibase</td><td>+machine_to_converter</td></tr><tr><td>stator_current_q</td><td>i_sq_dev</td><td>out</td><td>current</td><td>A</td><td>machine_dq</td><td>Ibase</td><td>+machine_to_converter</td></tr><tr><td>electromagnetic_torque</td><td>t_e_dev</td><td>out</td><td>torque</td><td>N*m</td><td>shaft</td><td>Tbase</td><td>+generator_reaction</td></tr><tr><td>rotor_speed</td><td>w_m_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>electrical_speed</td><td>w_e_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>machine_dq</td><td>electrical_base</td><td>+rotation</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>stator_resistance</td><td>R_s_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>d_axis_inductance</td><td>L_sd_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>q_axis_inductance</td><td>L_sq_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>permanent_magnet_flux</td><td>Psi_f_dev</td><td>flux_linkage</td><td>V*s</td><td>flux_base</td></tr><tr><td>pole_pairs</td><td>Np_dev</td><td>pole_pairs</td><td>1</td><td>one</td></tr><tr><td>inertia</td><td>J_dev</td><td>inertia</td><td>kg*m^2</td><td>machine_base</td></tr><tr><td>damping</td><td>D_m_dev</td><td>damping</td><td>N*m*s</td><td>machine_base</td></tr></tbody></table></div><h3>device.pi_speed / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_id_s / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_iq_s / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_udc / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.frt_current_allocator / HighLowRideThroughCurrentAllocator</h3><p>Reusable symmetrical FRT supervisor with reactive-current priority.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d_raw</td><td>y_udc_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_raw</td><td>i_gqref</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr><tr><td>d_normal</td><td>d_limited_gsc_current_limit_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_normal</td><td>q_limited_gsc_current_limit_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr><tr><td>voltage_pu</td><td>Vpcc_pu_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq_magnitude</td><td>Vbase</td><td>+</td></tr><tr><td>voltage_d_pu</td><td>v_gd_frt_pu_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq</td><td>Vbase</td><td>+d</td></tr><tr><td>voltage_q_pu</td><td>v_gq_frt_pu_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq</td><td>Vbase</td><td>+q</td></tr><tr><td>d_limited</td><td>d_limited_frt_dev</td><td>out</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_limited</td><td>q_limited_frt_dev</td><td>out</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>current_base</td><td>ibase_dev</td><td>current</td><td>A</td><td>one</td></tr><tr><td>current_limit</td><td>Iref_limit_dev</td><td>current</td><td>A</td><td>one</td></tr><tr><td>enable</td><td>EnableFRT_dev</td><td>boolean</td><td>1</td><td>one</td></tr><tr><td>k_lvrt</td><td>K1_lvrt_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>k_hvrt</td><td>K3_hvrt_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>v_lvrt</td><td>Vlvrt_pu_dev</td><td>voltage</td><td>pu</td><td>Vbase</td></tr><tr><td>v_hvrt</td><td>Vhvrt_pu_dev</td><td>voltage</td><td>pu</td><td>Vbase</td></tr></tbody></table></div><h3>device.active_power_recovery / ActivePowerRecoverySupervisor</h3><p>Fault-memory envelope for post-clearance active-power recovery.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>frt_active</td><td>frt_active_frt_dev</td><td>in</td><td>boolean</td><td>1</td><td>scalar</td><td>one</td><td>+</td></tr><tr><td>recovery_gain</td><td>recovery_gain_recovery_dev</td><td>out</td><td>gain</td><td>1</td><td>scalar</td><td>one</td><td>+</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>gain</td><td>PRecoveryGain_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>enter_time</td><td>TRecoveryEnter_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>decay_time</td><td>TRecoveryDecay_dev</td><td>time</td><td>s</td><td>one_second</td></tr></tbody></table></div><h3>device.pi_id_g / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_iq_g / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.net_i / NetworkCurrentDQ_Wind</h3><p>Rotate and scale one wind-device terminal current without name guessing.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>terminal_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+device_reference</td></tr><tr><td>terminal_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+device_reference</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><h3>device.dc_link / DCLinkTwoPort</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>machine_power</td><td>p_s_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>grid_converter_power</td><td>p_dc_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>dc_voltage</td><td>u_dc_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_bus_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.rl / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>v_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>v_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_g_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rg_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lg_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div></details></section><section id="gfl_pmsg" data-config="gfl_pmsg"><h2>Reference configuration</h2><p><span class="badge">18 states</span><span class="badge">4 implicit algebraic variables</span><span class="badge">72 parameters</span> <code>gfl_pmsg</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>-1.0</td></tr><tr><td>Q</td><td>0.0</td></tr><tr><td>V</td><td>1.0</td></tr><tr><td>Xi</td><td>-0.2</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_pll_dev</td><td>PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>theta_pll_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>2</td><td>psi_sd_dev</td><td>stator flux d</td><td>V*s / machine_dq</td></tr><tr><td>3</td><td>psi_sq_dev</td><td>stator flux q</td><td>V*s / machine_dq</td></tr><tr><td>4</td><td>w_m_dev</td><td>rotor speed</td><td>rad/s / shaft</td></tr><tr><td>5</td><td>int_speed_dev</td><td>Machine-side speed-control integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>6</td><td>int_id_s_dev</td><td>Machine-side d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>7</td><td>int_iq_s_dev</td><td>Machine-side q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>int_udc_dev</td><td>Grid-side DC-voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>9</td><td>int_id_g_dev</td><td>Grid-side d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>int_iq_g_dev</td><td>Grid-side q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>u_sd_dev</td><td>stator voltage d</td><td>V / machine_dq</td></tr><tr><td>12</td><td>u_sq_dev</td><td>stator voltage q</td><td>V / machine_dq</td></tr><tr><td>13</td><td>u_dc_dev</td><td>dc voltage</td><td>model_native / dc</td></tr><tr><td>14</td><td>i_gd_dev</td><td>terminal current d; branch current d</td><td>model_native / device_dq</td></tr><tr><td>15</td><td>i_gq_dev</td><td>terminal current q; branch current q</td><td>model_native / device_dq</td></tr><tr><td>16</td><td>u_gd_dev</td><td>source voltage d</td><td>model_native / device_dq</td></tr><tr><td>17</td><td>u_gq_dev</td><td>source voltage q</td><td>model_native / device_dq</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>PLLp_dev</td><td>250.0</td><td></td><td></td><td></td></tr><tr><td>PLLi_dev</td><td>3200.0</td><td></td><td></td><td></td></tr><tr><td>Rg_dev</td><td>0.05</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>Lg_dev</td><td>0.007</td><td>inductance</td><td>model_native / Lbase</td><td></td></tr><tr><td>C_bus_dev</td><td>0.001</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>2000000.0</td><td></td><td></td><td></td></tr><tr><td>Vbase_dev</td><td>690.0</td><td>voltage</td><td>model_native / device_Vbase</td><td></td></tr><tr><td>U_dcref_dev</td><td>1150.0</td><td></td><td></td><td></td></tr><tr><td>Imax_pu_dev</td><td>100.0</td><td></td><td></td><td></td></tr><tr><td>m_max_dev</td><td>100.0</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.00016666666666666666</td><td></td><td></td><td></td></tr><tr><td>EnableFRT_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>K1_lvrt_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>K3_hvrt_dev</td><td>1.5</td><td></td><td></td><td></td></tr><tr><td>Vlvrt_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Vhvrt_pu_dev</td><td>1.1</td><td></td><td></td><td></td></tr><tr><td>T_frt_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>EnablePRecovery_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>PRecoveryGain_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>TRecoveryEnter_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>TRecoveryDecay_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>EnablePitch_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>PitchKp_dev</td><td>150.0</td><td></td><td></td><td></td></tr><tr><td>PitchKi_dev</td><td>25.0</td><td></td><td></td><td></td></tr><tr><td>PitchT_dev</td><td>0.3</td><td></td><td></td><td></td></tr><tr><td>PitchMin_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>PitchMax_dev</td><td>27.0</td><td></td><td></td><td></td></tr><tr><td>PitchRateMin_dev</td><td>-10.0</td><td></td><td></td><td></td></tr><tr><td>PitchRateMax_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>PitchSpeedDeadband_pu_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>PitchPowerEnter_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>PitchPowerFull_pu_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchPowerTarget_pu_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchPowerKi_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>PitchResetT_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>sys_sbase_dev</td><td>2000000.0</td><td></td><td></td><td></td></tr><tr><td>sys_vbase_dev</td><td>690.0</td><td></td><td></td><td></td></tr><tr><td>sys_number_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Np_dev</td><td>48.0</td><td>pole_pairs</td><td>1 / one</td><td></td></tr><tr><td>R_s_dev</td><td>0.0026</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Psi_f_dev</td><td>3.88889</td><td>flux_linkage</td><td>V*s / flux_base</td><td></td></tr><tr><td>L_sd_dev</td><td>0.0018</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>L_sq_dev</td><td>0.0018</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>J_dev</td><td>35000.0</td><td>inertia</td><td>kg*m^2 / machine_base</td><td></td></tr><tr><td>D_m_dev</td><td>0.078</td><td>damping</td><td>N*m*s / machine_base</td><td></td></tr><tr><td>R_t_dev</td><td>36.6</td><td>length</td><td>m / one_meter</td><td></td></tr><tr><td>v_w_dev</td><td>12.0</td><td>speed</td><td>m/s / one</td><td></td></tr><tr><td>beta_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Kp_Id_stator_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Ki_Id_stator_dev</td><td>12.0</td><td></td><td></td><td></td></tr><tr><td>Kp_Iq_stator_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Ki_Iq_stator_dev</td><td>12.0</td><td></td><td></td><td></td></tr><tr><td>Kp_Speed_dev</td><td>100.0</td><td></td><td></td><td></td></tr><tr><td>Ki_Speed_dev</td><td>220.0</td><td></td><td></td><td></td></tr><tr><td>Kp_Udc_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Ki_Udc_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>Kp_Id_grid_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Ki_Id_grid_dev</td><td>15.0</td><td></td><td></td><td></td></tr><tr><td>Kp_Iq_grid_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Ki_Iq_grid_dev</td><td>15.0</td><td></td><td></td><td></td></tr><tr><td>ugq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Iref_limit_dev</td><td>289855.0724637681</td><td></td><td></td><td></td></tr><tr><td>Vcmd_limit_dev</td><td>69000.0</td><td></td><td></td><td></td></tr><tr><td>eps_msc_current_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_msc_current_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_msc_voltage_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_msc_voltage_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_gsc_current_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_gsc_current_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_gsc_voltage_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_gsc_voltage_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_ext</td><td></td></tr><tr><td>1</td><td>v_q_ext</td><td></td></tr><tr><td>2</td><td>omega_best</td><td></td></tr><tr><td>3</td><td>i_gqref</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((sys_number_dev*sys_vbase_dev/sys_sbase_dev)*(cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev))</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sys_number_dev*sys_vbase_dev/sys_sbase_dev)*(sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev))</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_pll_dev)/dt</td><td>(PLLi_dev*((v_gq_dev/Vbase_dev-ugq_ref_dev)))</td></tr><tr><td>d(theta_pll_dev)/dt</td><td>y_pll_dev</td></tr><tr><td>d(psi_sd_dev)/dt</td><td>(u_sd_dev-R_s_dev*i_sd_dev+w_e_dev*psi_sq_dev)</td></tr><tr><td>d(psi_sq_dev)/dt</td><td>(u_sq_dev-R_s_dev*i_sq_dev-w_e_dev*psi_sd_dev)</td></tr><tr><td>d(w_m_dev)/dt</td><td>((t_e_dev-t_m_dev-D_m_dev*w_m_dev)/J_dev)</td></tr><tr><td>d(int_speed_dev)/dt</td><td>(((n_ref_dev-n_dev))+(((i_sq_ref_dev-y_speed_dev)/Kp_Speed_dev)))</td></tr><tr><td>d(int_id_s_dev)/dt</td><td>(((i_sd_ref_dev-i_sd_dev))+(((u_sd_cmd_limited_dev-u_sd_cmd_dev)/Kp_Id_stator_dev)))</td></tr><tr><td>d(int_iq_s_dev)/dt</td><td>(((i_sq_ref_dev-i_sq_dev))+(((u_sq_cmd_limited_dev-u_sq_cmd_dev)/Kp_Iq_stator_dev)))</td></tr><tr><td>d(int_udc_dev)/dt</td><td>(((u_dc_dev-U_dcref_dev))+(((i_gd_ref_dev-y_udc_dev)/Kp_Udc_dev)))</td></tr><tr><td>d(int_id_g_dev)/dt</td><td>(((i_gd_ref_dev-i_gd_dev))+(((u_gd_cmd_limited_dev-u_gd_cmd_dev)/Kp_Id_grid_dev)))</td></tr><tr><td>d(int_iq_g_dev)/dt</td><td>(((i_gq_ref_dev-i_gq_dev))+(((u_gq_cmd_limited_dev-u_gq_cmd_dev)/Kp_Iq_grid_dev)))</td></tr><tr><td>d(u_sd_dev)/dt</td><td>((u_sd_ref_dev-u_sd_dev)/T_d_dev)</td></tr><tr><td>d(u_sq_dev)/dt</td><td>((u_sq_ref_dev-u_sq_dev)/T_d_dev)</td></tr><tr><td>d(u_dc_dev)/dt</td><td>(((-p_s_dev-p_dc_dev))/(C_bus_dev*u_dc_dev))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((u_gd_dev-v_gd_dev-Rg_dev*i_gd_dev+w_g_dev*Lg_dev*i_gq_dev)/Lg_dev)</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((u_gq_dev-v_gq_dev-Rg_dev*i_gq_dev-w_g_dev*Lg_dev*i_gd_dev)/Lg_dev)</td></tr><tr><td>d(u_gd_dev)/dt</td><td>((u_gd_ref_dev-u_gd_dev)/T_d_dev)</td></tr><tr><td>d(u_gq_dev)/dt</td><td>((u_gq_ref_dev-u_gq_dev)/T_d_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>magnitude_msc_current_limit_dev</td><td>sqrt(i_sd_ref_raw_dev**2+y_speed_dev**2)-magnitude_msc_current_limit_dev</td></tr><tr><td>magnitude_msc_voltage_limit_dev</td><td>sqrt(u_sd_cmd_dev**2+u_sq_cmd_dev**2)-magnitude_msc_voltage_limit_dev</td></tr><tr><td>magnitude_gsc_current_limit_dev</td><td>sqrt(y_udc_dev**2+i_gqref**2)-magnitude_gsc_current_limit_dev</td></tr><tr><td>magnitude_gsc_voltage_limit_dev</td><td>sqrt(u_gd_cmd_dev**2+u_gq_cmd_dev**2)-magnitude_gsc_voltage_limit_dev</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>w_g_dev</td><td>(2*pi*f0_dev)</td></tr><tr><td>ibase_dev</td><td>(Sbase_dev/Vbase_dev)</td></tr><tr><td>y_pll_dev</td><td>(Phi_pll_dev+PLLp_dev*((v_gq_dev/Vbase_dev-ugq_ref_dev)))</td></tr><tr><td>v_gd_pu_dev</td><td>(cos(theta_pll_dev)*v_d_ext + sin(theta_pll_dev)*v_q_ext)</td></tr><tr><td>v_gq_pu_dev</td><td>(-sin(theta_pll_dev)*v_d_ext + cos(theta_pll_dev)*v_q_ext)</td></tr><tr><td>v_gd_dev</td><td>(Vbase_dev*v_gd_pu_dev)</td></tr><tr><td>v_gq_dev</td><td>(Vbase_dev*v_gq_pu_dev)</td></tr><tr><td>lam_dev</td><td>(R_t_dev*w_m_dev/v_w_dev)</td></tr><tr><td>lam_i_dev</td><td>(1/((1/(lam_dev+0.08*beta_dev))-(0.035/(beta_dev**3+1))))</td></tr><tr><td>cp_dev</td><td>(0.51763*(116/lam_i_dev-0.4*beta_dev-5)*exp(-21/lam_i_dev)+0.006795*lam_dev)</td></tr><tr><td>p_m_dev</td><td>(0.5*pi*1.225*R_t_dev**2*v_w_dev**3*cp_dev)</td></tr><tr><td>t_m_dev</td><td>(-p_m_dev/w_m_dev)</td></tr><tr><td>w_e_dev</td><td>(w_m_dev*Np_dev)</td></tr><tr><td>i_sd_dev</td><td>((psi_sd_dev-Psi_f_dev)/L_sd_dev)</td></tr><tr><td>i_sq_dev</td><td>(psi_sq_dev/L_sq_dev)</td></tr><tr><td>t_e_dev</td><td>(Np_dev*Psi_f_dev*i_sq_dev)</td></tr><tr><td>n_ref_dev</td><td>(omega_best*30/pi)</td></tr><tr><td>n_dev</td><td>(w_m_dev*30/pi)</td></tr><tr><td>y_speed_dev</td><td>(Kp_Speed_dev*((n_ref_dev-n_dev))+Ki_Speed_dev*int_speed_dev)</td></tr><tr><td>i_sd_ref_raw_dev</td><td>0</td></tr><tr><td>gain_msc_current_limit_dev</td><td>((Magnitude_msc_current_limit_dev_f_in)+(Magnitude_msc_current_limit_dev_f_hi)*(Iref_limit_dev)/sqrt(magnitude_msc_current_limit_dev**2+eps_msc_current_limit_dev**2))</td></tr><tr><td>d_limited_msc_current_limit_dev</td><td>(gain_msc_current_limit_dev*i_sd_ref_raw_dev)</td></tr><tr><td>q_limited_msc_current_limit_dev</td><td>(gain_msc_current_limit_dev*y_speed_dev)</td></tr><tr><td>i_sd_ref_dev</td><td>d_limited_msc_current_limit_dev</td></tr><tr><td>i_sq_ref_dev</td><td>q_limited_msc_current_limit_dev</td></tr><tr><td>y_id_s_dev</td><td>(Kp_Id_stator_dev*((i_sd_ref_dev-i_sd_dev))+Ki_Id_stator_dev*int_id_s_dev)</td></tr><tr><td>y_iq_s_dev</td><td>(Kp_Iq_stator_dev*((i_sq_ref_dev-i_sq_dev))+Ki_Iq_stator_dev*int_iq_s_dev)</td></tr><tr><td>u_sq_cmd_dev</td><td>(y_iq_s_dev+w_e_dev*Psi_f_dev+w_e_dev*L_sd_dev*i_sd_dev)</td></tr><tr><td>u_sd_cmd_dev</td><td>(y_id_s_dev-w_e_dev*L_sq_dev*i_sq_dev)</td></tr><tr><td>gain_msc_voltage_limit_dev</td><td>((Magnitude_msc_voltage_limit_dev_f_in)+(Magnitude_msc_voltage_limit_dev_f_hi)*(Vcmd_limit_dev)/sqrt(magnitude_msc_voltage_limit_dev**2+eps_msc_voltage_limit_dev**2))</td></tr><tr><td>d_limited_msc_voltage_limit_dev</td><td>(gain_msc_voltage_limit_dev*u_sd_cmd_dev)</td></tr><tr><td>q_limited_msc_voltage_limit_dev</td><td>(gain_msc_voltage_limit_dev*u_sq_cmd_dev)</td></tr><tr><td>u_sd_cmd_limited_dev</td><td>d_limited_msc_voltage_limit_dev</td></tr><tr><td>u_sq_cmd_limited_dev</td><td>q_limited_msc_voltage_limit_dev</td></tr><tr><td>u_sd_ref_dev</td><td>((u_dc_dev/U_dcref_dev)*u_sd_cmd_limited_dev)</td></tr><tr><td>u_sq_ref_dev</td><td>((u_dc_dev/U_dcref_dev)*u_sq_cmd_limited_dev)</td></tr><tr><td>p_s_dev</td><td>(u_sd_dev*i_sd_dev+u_sq_dev*i_sq_dev)</td></tr><tr><td>y_udc_dev</td><td>(Kp_Udc_dev*((u_dc_dev-U_dcref_dev))+Ki_Udc_dev*int_udc_dev)</td></tr><tr><td>gain_gsc_current_limit_dev</td><td>((Magnitude_gsc_current_limit_dev_f_in)+(Magnitude_gsc_current_limit_dev_f_hi)*(Iref_limit_dev)/sqrt(magnitude_gsc_current_limit_dev**2+eps_gsc_current_limit_dev**2))</td></tr><tr><td>d_limited_gsc_current_limit_dev</td><td>(gain_gsc_current_limit_dev*y_udc_dev)</td></tr><tr><td>q_limited_gsc_current_limit_dev</td><td>(gain_gsc_current_limit_dev*i_gqref)</td></tr><tr><td>i_gd_ref_dev</td><td>d_limited_gsc_current_limit_dev</td></tr><tr><td>i_gq_ref_dev</td><td>q_limited_gsc_current_limit_dev</td></tr><tr><td>y_id_g_dev</td><td>(Kp_Id_grid_dev*((i_gd_ref_dev-i_gd_dev))+Ki_Id_grid_dev*int_id_g_dev)</td></tr><tr><td>y_iq_g_dev</td><td>(Kp_Iq_grid_dev*((i_gq_ref_dev-i_gq_dev))+Ki_Iq_grid_dev*int_iq_g_dev)</td></tr><tr><td>u_gd_cmd_dev</td><td>(y_id_g_dev+Rg_dev*i_gd_dev+v_gd_dev-i_gq_dev*w_g_dev*Lg_dev)</td></tr><tr><td>u_gq_cmd_dev</td><td>(y_iq_g_dev+Rg_dev*i_gq_dev+v_gq_dev+i_gd_dev*w_g_dev*Lg_dev)</td></tr><tr><td>gain_gsc_voltage_limit_dev</td><td>((Magnitude_gsc_voltage_limit_dev_f_in)+(Magnitude_gsc_voltage_limit_dev_f_hi)*(Vcmd_limit_dev)/sqrt(magnitude_gsc_voltage_limit_dev**2+eps_gsc_voltage_limit_dev**2))</td></tr><tr><td>d_limited_gsc_voltage_limit_dev</td><td>(gain_gsc_voltage_limit_dev*u_gd_cmd_dev)</td></tr><tr><td>q_limited_gsc_voltage_limit_dev</td><td>(gain_gsc_voltage_limit_dev*u_gq_cmd_dev)</td></tr><tr><td>u_gd_cmd_limited_dev</td><td>d_limited_gsc_voltage_limit_dev</td></tr><tr><td>u_gq_cmd_limited_dev</td><td>q_limited_gsc_voltage_limit_dev</td></tr><tr><td>u_gd_ref_dev</td><td>((u_dc_dev/U_dcref_dev)*u_gd_cmd_limited_dev)</td></tr><tr><td>u_gq_ref_dev</td><td>((u_dc_dev/U_dcref_dev)*u_gq_cmd_limited_dev)</td></tr><tr><td>p_dc_dev</td><td>(u_gd_dev*i_gd_dev+u_gq_dev*i_gq_dev)</td></tr><tr><td>i_D_dev</td><td>(cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)</td></tr><tr><td>i_Q_dev</td><td>(sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)</td></tr><tr><td>i_d_dev</td><td>((sys_number_dev*sys_vbase_dev/sys_sbase_dev)*(cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev))</td></tr><tr><td>i_q_dev</td><td>((sys_number_dev*sys_vbase_dev/sys_sbase_dev)*(sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev))</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>Magnitude_msc_current_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_msc_current_limit_dev</td></tr><tr><td>u</td><td>magnitude_msc_current_limit_dev</td></tr><tr><td>lower</td><td>zero_msc_current_limit_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_msc_current_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_msc_current_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_msc_current_limit_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_msc_voltage_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_msc_voltage_limit_dev</td></tr><tr><td>u</td><td>magnitude_msc_voltage_limit_dev</td></tr><tr><td>lower</td><td>zero_msc_voltage_limit_dev</td></tr><tr><td>upper</td><td>Vcmd_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_msc_voltage_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_msc_voltage_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_msc_voltage_limit_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_gsc_current_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_gsc_current_limit_dev</td></tr><tr><td>u</td><td>magnitude_gsc_current_limit_dev</td></tr><tr><td>lower</td><td>zero_gsc_current_limit_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_gsc_current_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_gsc_current_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_gsc_current_limit_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_gsc_voltage_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_gsc_voltage_limit_dev</td></tr><tr><td>u</td><td>magnitude_gsc_voltage_limit_dev</td></tr><tr><td>lower</td><td>zero_gsc_voltage_limit_dev</td></tr><tr><td>upper</td><td>Vcmd_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_gsc_voltage_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_gsc_voltage_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_gsc_voltage_limit_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.pll / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.park_g / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>v_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>v_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.aero / WindAeroCp_PMSG_SI</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>rotor_speed</td><td>w_m_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>pitch_angle</td><td>beta_dev</td><td>in</td><td>angle</td><td>deg</td><td>turbine</td><td>one_degree</td><td>+feathering</td></tr><tr><td>mechanical_power</td><td>p_m_dev</td><td>out</td><td>power</td><td>W</td><td>shaft</td><td>machine_base</td><td>+wind_to_generator</td></tr><tr><td>mechanical_torque</td><td>t_m_dev</td><td>out</td><td>torque</td><td>N*m</td><td>shaft</td><td>machine_base</td><td>+wind_load</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>wind_speed</td><td>v_w_dev</td><td>speed</td><td>m/s</td><td>one</td></tr><tr><td>turbine_radius</td><td>R_t_dev</td><td>length</td><td>m</td><td>one_meter</td></tr></tbody></table></div><h3>device.machine / PMSGMachineFluxCore</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>stator_voltage_d</td><td>u_sd_dev</td><td>in</td><td>voltage</td><td>V</td><td>machine_dq</td><td>Vbase</td><td>+converter_to_machine</td></tr><tr><td>stator_voltage_q</td><td>u_sq_dev</td><td>in</td><td>voltage</td><td>V</td><td>machine_dq</td><td>Vbase</td><td>+converter_to_machine</td></tr><tr><td>mechanical_torque</td><td>t_m_dev</td><td>in</td><td>torque</td><td>N*m</td><td>shaft</td><td>Tbase</td><td>+wind_load</td></tr><tr><td>stator_flux_d</td><td>psi_sd_dev</td><td>out</td><td>flux_linkage</td><td>V*s</td><td>machine_dq</td><td>flux_base</td><td>+d_axis</td></tr><tr><td>stator_flux_q</td><td>psi_sq_dev</td><td>out</td><td>flux_linkage</td><td>V*s</td><td>machine_dq</td><td>flux_base</td><td>+q_axis</td></tr><tr><td>stator_current_d</td><td>i_sd_dev</td><td>out</td><td>current</td><td>A</td><td>machine_dq</td><td>Ibase</td><td>+machine_to_converter</td></tr><tr><td>stator_current_q</td><td>i_sq_dev</td><td>out</td><td>current</td><td>A</td><td>machine_dq</td><td>Ibase</td><td>+machine_to_converter</td></tr><tr><td>electromagnetic_torque</td><td>t_e_dev</td><td>out</td><td>torque</td><td>N*m</td><td>shaft</td><td>Tbase</td><td>+generator_reaction</td></tr><tr><td>rotor_speed</td><td>w_m_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>electrical_speed</td><td>w_e_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>machine_dq</td><td>electrical_base</td><td>+rotation</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>stator_resistance</td><td>R_s_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>d_axis_inductance</td><td>L_sd_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>q_axis_inductance</td><td>L_sq_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>permanent_magnet_flux</td><td>Psi_f_dev</td><td>flux_linkage</td><td>V*s</td><td>flux_base</td></tr><tr><td>pole_pairs</td><td>Np_dev</td><td>pole_pairs</td><td>1</td><td>one</td></tr><tr><td>inertia</td><td>J_dev</td><td>inertia</td><td>kg*m^2</td><td>machine_base</td></tr><tr><td>damping</td><td>D_m_dev</td><td>damping</td><td>N*m*s</td><td>machine_base</td></tr></tbody></table></div><h3>device.pi_speed / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_id_s / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_iq_s / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_udc / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_id_g / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_iq_g / PIClassic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.net_i / NetworkCurrentDQ_Wind</h3><p>Rotate and scale one wind-device terminal current without name guessing.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>terminal_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+device_reference</td></tr><tr><td>terminal_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+device_reference</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><h3>device.dc_link / DCLinkTwoPort</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>machine_power</td><td>p_s_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>grid_converter_power</td><td>p_dc_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>dc_voltage</td><td>u_dc_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_bus_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.rl / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>v_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>v_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_g_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rg_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lg_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div></details></section></main><a class="top" href="#top">Back to top</a><script>function expandAll(){document.querySelectorAll("details").forEach(d=>d.open=true)}function collapseAll(){document.querySelectorAll("details").forEach(d=>d.open=false)}function filterCards(){let q=document.getElementById("search").value.toLowerCase();document.querySelectorAll(".model-card").forEach(e=>e.hidden=!e.textContent.toLowerCase().includes(q))}</script></body></html>