<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Grid-Following Converter: PQ</title><style>*{box-sizing:border-box}body{margin:0;color:#233246;background:#f4f7fa;font:15px/1.75 system-ui,"Segoe UI",sans-serif}header{background:#16324d;color:white;padding:36px max(24px,calc((100vw - 1260px)/2))}h1{font-size:32px;margin:8px 0}header p{max-width:1050px;color:#d1e3ef}a{color:#12669c}header a{color:#b8e3ff}main{max-width:1260px;margin:auto;padding:24px}.cards{display:grid;grid-template-columns:repeat(auto-fit,minmax(270px,1fr));gap:16px}.card,section{background:white;border:1px solid #dbe5ed;border-radius:12px;padding:24px;margin:18px 0}.cards .card{margin:0}.muted{color:#617286;font-size:13px}.badge{display:inline-block;padding:3px 10px;margin:3px;border-radius:18px;background:#e5f2ef;color:#146657;font-size:12px}.note{padding:14px 18px;background:#f0f6fc;border-left:4px solid #3881b9;border-radius:3px}.caution{background:#fff7e6;border-left-color:#c2902c}h2{font-size:22px;margin:8px 0 16px}h3{font-size:17px;color:#16675f}nav{display:flex;flex-wrap:wrap;gap:12px;margin:14px 0}details{margin:12px 0}summary{cursor:pointer;background:#eef4f8;border-radius:6px;padding:12px;font-weight:600}details[open]>summary{margin-bottom:14px}pre{font:13px/1.65 Consolas,monospace;white-space:pre-wrap;overflow-wrap:anywhere;background:#f3f6f9;padding:16px;border-radius:7px}.scroll{overflow:auto}table{border-collapse:collapse;width:100%;font-size:13px}th,td{text-align:left;vertical-align:top;padding:9px;border-bottom:1px solid #dfe7ee;overflow-wrap:anywhere}th{background:#eff4f8}td:first-child{font-family:Consolas,monospace;min-width:140px}.eq td:last-child{font:13px/1.7 Consolas,monospace;min-width:320px}code{font:13px Consolas,monospace}button,input{padding:9px 14px;border:1px solid #b5c9d8;border-radius:6px;background:white}button{cursor:pointer}input{width:min(100%,500px)}.top{position:fixed;bottom:20px;right:20px;background:#17344e;color:white;padding:8px 16px;border-radius:20px;text-decoration:none}@media(max-width:650px){main{padding:12px}section,.card{padding:16px}h1{font-size:25px}}@media print{body{background:white}.top,button,input{display:none}header{color:black;background:white}header p{color:black}section{break-inside:auto}details>summary{background:white}} .equation{font-family:Consolas,monospace}.config-nav a{font-size:13px} .cards .card h2{font-size:19px}</style></head><body id="top"><header><a href="index.html">Device directory</a> · <a href="model_conventions.html">Model conventions</a><h1>Grid-Following Converter: PQ</h1><p>PLL synchronization, active/reactive power control, inner current regulation, and converter dynamics.</p></header><main><section><h2>Model scope</h2><p>A PLL establishes the control reference frame. Active- and reactive-power outer loops generate current commands. The detailed configuration includes primary-frequency response, frequency/voltage-related support, LVRT/HVRT current allocation, active-power recovery, actuator delay, and anti-windup. Sequence-control extensions are documented as separate configurations.</p><p>Detailed entry: <a href="#gfl_pq_full">Detailed engineering configuration</a>. Alternative control configurations retain their own state and equation sets.</p><button onclick="expandAll()">Expand all sections</button> <button onclick="collapseAll()">Collapse all sections</button><nav class="config-nav"><a href="#gfl_pq_full">gfl_pq_full</a><a href="#gfl_pq">gfl_pq</a><a href="#gfl_pq_pn0_active">gfl_pq_pn0_active</a><a href="#gfl_pq_pn0_standard_support">gfl_pq_pn0_standard_support</a></nav></section><div class="note">Continuous-time convention: dx/dt = f(x,z,u;p), 0 = g(x,z,u;p), and y = h(x,z,u;p). Time is in seconds. Differential equations below show the actual derivatives. Terminal voltage is a network boundary input. See <a href="model_conventions.html">model conventions</a> for symbols, bases, reference frames, and limiter definitions.</div><section id="gfl_pq_full" data-config="gfl_pq_full"><h2>Detailed engineering configuration</h2><p><span class="badge">22 states</span><span class="badge">12 implicit algebraic variables</span><span class="badge">74 parameters</span> <code>gfl_pq_full</code></p><details open><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>mode</td><td>0</td></tr><tr><td>params.EnablePrimaryFrequency</td><td>1.0</td></tr><tr><td>params.EnableControl</td><td>1.0</td></tr><tr><td>params.EnableFrequencyVD</td><td>1.0</td></tr><tr><td>params.EnableFRT</td><td>1.0</td></tr><tr><td>params.EnablePRecovery</td><td>1.0</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>1.0</td></tr><tr><td>Xi</td><td>0.2022</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details open><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_pll_dev</td><td>PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>theta_pll_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>2</td><td>frt_recovery_dev</td><td>Post-fault active-power recovery state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Phi_ga_dev</td><td>Internal dynamic variable of Phi_ga</td><td>Defined by the derivative and port bases</td></tr><tr><td>4</td><td>Phi_gc_dev</td><td>Internal dynamic variable of Phi_gc</td><td>Defined by the derivative and port bases</td></tr><tr><td>5</td><td>Igd_frt_dev</td><td>Fault-ride-through d-axis current-command state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>6</td><td>Igq_frt_dev</td><td>Fault-ride-through q-axis current-command state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>7</td><td>Phi_gb_dev</td><td>Internal dynamic variable of Phi_gb</td><td>Defined by the derivative and port bases</td></tr><tr><td>8</td><td>Phi_gd_dev</td><td>Internal dynamic variable of Phi_gd</td><td>Defined by the derivative and port bases</td></tr><tr><td>9</td><td>v_act_d_dev</td><td>Averaged converter d-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>v_act_q_dev</td><td>Averaged converter q-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>V_dc_dev</td><td>DC-link voltage</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>i_gd_dev</td><td>converter current d</td><td>A / device_dq</td></tr><tr><td>13</td><td>i_gq_dev</td><td>converter current q</td><td>A / device_dq</td></tr><tr><td>14</td><td>v_fd_dev</td><td>capacitor voltage d</td><td>V / device_dq</td></tr><tr><td>15</td><td>v_fq_dev</td><td>capacitor voltage q</td><td>V / device_dq</td></tr><tr><td>16</td><td>i_od_dev</td><td>grid current d</td><td>A / device_dq</td></tr><tr><td>17</td><td>i_oq_dev</td><td>grid current q</td><td>A / device_dq</td></tr><tr><td>18</td><td>Psi_d_dev</td><td>IC d-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>19</td><td>Psi_q_dev</td><td>IC q-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>20</td><td>Idv_dev</td><td>IC d-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>21</td><td>Iqv_dev</td><td>IC q-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>w_g_dev</td><td>376.99111843077515</td><td>angular_frequency</td><td>rad/s / one; rad/s / wbase</td><td></td></tr><tr><td>w_ff_dev</td><td>3.141592653589793</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>100000000.0</td><td>apparent_power</td><td>VA / Sbase</td><td></td></tr><tr><td>Vbase_dev</td><td>1000.0</td><td>voltage</td><td>V / Vbase</td><td></td></tr><tr><td>Ibase_dev</td><td>57735.02691896258</td><td>current</td><td>A / one; A / Ibase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>2449.489742783178</td><td></td><td></td><td></td></tr><tr><td>Lo_dev</td><td>4.389665748329491e-07</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>Ro_dev</td><td>0.0</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Lg_dev</td><td>9.999996858526121e-07</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>5e-06</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Cf_dev</td><td>0.060001413545644554</td><td>capacitance</td><td>F / Cbase</td><td></td></tr><tr><td>Rf_dev</td><td>0.0002</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>1.6</td><td></td><td></td><td></td></tr><tr><td>G_bus_dev</td><td>0.8333333333333335</td><td></td><td></td><td></td></tr><tr><td>w_v_dev</td><td>0.8333333333333334</td><td></td><td></td><td></td></tr><tr><td>w_vgap_dev</td><td>2000.0000000000002</td><td></td><td></td><td></td></tr><tr><td>w_p_dev</td><td>0.00040824829046386303</td><td></td><td></td><td></td></tr><tr><td>w_pgap_dev</td><td>0.00040824829046386303</td><td></td><td></td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>P_od_s_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>P_oq_s_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>I_od_s_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>I_oq_s_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>P_id_s_dev</td><td>0.015</td><td></td><td></td><td></td></tr><tr><td>P_iq_s_dev</td><td>0.015</td><td></td><td></td><td></td></tr><tr><td>I_id_s_dev</td><td>0.175</td><td></td><td></td><td></td></tr><tr><td>I_iq_s_dev</td><td>0.175</td><td></td><td></td><td></td></tr><tr><td>P_pll_dev</td><td>0.109</td><td></td><td></td><td></td></tr><tr><td>I_pll_dev</td><td>13.68</td><td></td><td></td><td></td></tr><tr><td>I_od_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>I_oq_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>I_id_dev</td><td>35.0</td><td></td><td></td><td></td></tr><tr><td>I_iq_dev</td><td>35.0</td><td></td><td></td><td></td></tr><tr><td>Bva_dev</td><td>0.001</td><td></td><td></td><td></td></tr><tr><td>Tdo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tdi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Tqo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tqi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Kdo_dev</td><td>5.0</td><td></td><td></td><td></td></tr><tr><td>Kdi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Kqo_dev</td><td>5.0</td><td></td><td></td><td></td></tr><tr><td>Kqi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>vq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableControl_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>EnableFrequencyVD_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Kfvd_d_dev</td><td>-16.0</td><td></td><td></td><td></td></tr><tr><td>Kfvd_q_dev</td><td>-727.2727272727273</td><td></td><td></td><td></td></tr><tr><td>Imax_pu_dev</td><td>3.0</td><td></td><td></td><td></td></tr><tr><td>m_max_dev</td><td>1.15</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.000125</td><td></td><td></td><td></td></tr><tr><td>Iref_limit_dev</td><td>173205.08075688774</td><td>current</td><td>A / one</td><td></td></tr><tr><td>Vcmd_limit_dev</td><td>1150.0</td><td></td><td></td><td></td></tr><tr><td>limit_floor_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>limit_eps_dev</td><td>1e-12</td><td></td><td></td><td></td></tr><tr><td>EnableFRT_dev</td><td>1.0</td><td>boolean</td><td>1 / one</td><td></td></tr><tr><td>K1_lvrt_dev</td><td>2.0</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>K3_hvrt_dev</td><td>1.5</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>Vlvrt_pu_dev</td><td>0.9</td><td>voltage</td><td>pu / Vbase</td><td></td></tr><tr><td>Vhvrt_pu_dev</td><td>1.1</td><td>voltage</td><td>pu / Vbase</td><td></td></tr><tr><td>frt_epsilon_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>T_frt_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>frt_rate_dev</td><td>200.0</td><td></td><td></td><td></td></tr><tr><td>EnablePRecovery_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PRecoveryGain_dev</td><td>20.0</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>TRecoveryEnter_dev</td><td>0.02</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>TRecoveryDecay_dev</td><td>0.5</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>EnablePrimaryFrequency_dev</td><td>1.0</td><td>boolean</td><td>1 / one</td><td></td></tr><tr><td>f_d_dev</td><td>0.05</td><td>frequency</td><td>Hz / one_hertz</td><td></td></tr><tr><td>K_f_dev</td><td>30.0</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>dP_max_up_dev</td><td>0.1</td><td>active_power</td><td>pu / apparatus_power</td><td></td></tr><tr><td>dP_max_down_dev</td><td>0.2</td><td>active_power</td><td>pu / apparatus_power</td><td></td></tr><tr><td>epsilon_frt_allocator_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>capacity_zero_frt_allocator_dev</td><td>0.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>2</td><td>Pe_ref</td><td></td></tr><tr><td>3</td><td>Qe_ref</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_od_dev-sin(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_od_dev+cos(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_pll_dev)/dt</td><td>(I_pll_dev*((u_gq_dev/Vbase_dev-vq_ref_dev)))</td></tr><tr><td>d(theta_pll_dev)/dt</td><td>y_pll_dev</td></tr><tr><td>d(frt_recovery_dev)/dt</td><td>(frt_active_frt_allocator_dev*(1-frt_recovery_dev)/TRecoveryEnter_dev-(1-frt_active_frt_allocator_dev)*frt_recovery_dev/TRecoveryDecay_dev)</td></tr><tr><td>d(Phi_ga_dev)/dt</td><td>(((1-frt_active_frt_allocator_dev))*((I_od_s_dev*((recovery_gain_p_recovery_dev*((Pe_ref_effective_dev*Sbase_dev-Pe_dev)/sqrt3_dev/Vbase_dev))))+(((I_od_s_dev/P_od_s_dev)*(Igd_ref_dev-Igd_ref_raw_dev)))))</td></tr><tr><td>d(Phi_gc_dev)/dt</td><td>(((1-frt_active_frt_allocator_dev))*((I_oq_s_dev*((Qe_dev-Qe_ref*Sbase_dev)/sqrt3_dev/Vbase_dev))+(((I_oq_s_dev/P_oq_s_dev)*(Igq_ref_dev-Igq_ref_raw_dev)))))</td></tr><tr><td>d(Igd_frt_dev)/dt</td><td>(frt_rate_dev*(d_limited_frt_allocator_dev-Igd_frt_dev))</td></tr><tr><td>d(Igq_frt_dev)/dt</td><td>(frt_rate_dev*(q_limited_frt_allocator_dev-Igq_frt_dev))</td></tr><tr><td>d(Phi_gb_dev)/dt</td><td>((I_id_s_dev*((Igd_ref_dev-i_gd_dev)))+(((I_id_s_dev/P_id_s_dev)*(vcmd_d_dev-vcmd_d_raw_dev))))</td></tr><tr><td>d(Phi_gd_dev)/dt</td><td>((I_iq_s_dev*((Igq_ref_dev-i_gq_dev)))+(((I_iq_s_dev/P_iq_s_dev)*(vcmd_q_dev-vcmd_q_raw_dev))))</td></tr><tr><td>d(v_act_d_dev)/dt</td><td>((vcmd_d_dev-v_act_d_dev)/T_d_dev)</td></tr><tr><td>d(v_act_q_dev)/dt</td><td>((vcmd_q_dev-v_act_q_dev)/T_d_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>((1.0/C_bus_dev)*(idc_dev-G_bus_dev*V_dc_dev-Pse_dev/V_dc_dev))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((1.0/Lg_dev)*(vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+Lg_dev*w_plant_dev*i_gq_dev))</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((1.0/Lg_dev)*(vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-Lg_dev*w_plant_dev*i_gd_dev))</td></tr><tr><td>d(v_fd_dev)/dt</td><td>((1.0/Cf_dev)*(i_gd_dev-i_od_dev)+w_plant_dev*v_fq_dev)</td></tr><tr><td>d(v_fq_dev)/dt</td><td>((1.0/Cf_dev)*(i_gq_dev-i_oq_dev)-w_plant_dev*v_fd_dev)</td></tr><tr><td>d(i_od_dev)/dt</td><td>((1.0/Lo_dev)*(u_gd_dev-Vpccd_dev-Ro_dev*i_od_dev+Lo_dev*w_plant_dev*i_oq_dev))</td></tr><tr><td>d(i_oq_dev)/dt</td><td>((1.0/Lo_dev)*(u_gq_dev-Vpccq_dev-Ro_dev*i_oq_dev-Lo_dev*w_plant_dev*i_od_dev))</td></tr><tr><td>d(Psi_d_dev)/dt</td><td>((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)</td></tr><tr><td>d(Psi_q_dev)/dt</td><td>((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)</td></tr><tr><td>d(Idv_dev)/dt</td><td>(((Kdo_dev)*(u_gq_dev+(((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)))-Idv_dev)/Tdo_dev)</td></tr><tr><td>d(Iqv_dev)/dt</td><td>(((Kqo_dev)*(u_gd_dev+(((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)))-Iqv_dev)/Tqo_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>U_pcc_pu_dev</td><td>(sqrt(v_d_dev**2+v_q_dev**2)-U_pcc_pu_dev)</td></tr><tr><td>frequency_deviation_hz_primary_frequency_dev</td><td>(y_pll_dev/(2*pi)-frequency_deviation_hz_primary_frequency_dev)</td></tr><tr><td>delta_p_raw_primary_frequency_dev</td><td>(-K_f_dev*2*pi/w_g_dev*((frequency_deadband_primary_frequency_dev_f_lo)*(frequency_deviation_hz_primary_frequency_dev+f_d_dev)+(frequency_deadband_primary_frequency_dev_f_hi)*(frequency_deviation_hz_primary_frequency_dev-f_d_dev))-delta_p_raw_primary_frequency_dev)</td></tr><tr><td>negative_down_limit_primary_frequency_dev</td><td>(-dP_max_down_dev-negative_down_limit_primary_frequency_dev)</td></tr><tr><td>Irefmag_safe_dev</td><td>sqrt(Igd_ref_raw_dev**2+Igq_ref_raw_dev**2+limit_eps_dev**2)-Irefmag_safe_dev</td></tr><tr><td>q_target_frt_allocator_dev</td><td>(transverse_raw_frt_allocator_dev-reactive_increment_frt_allocator_dev-q_target_frt_allocator_dev)</td></tr><tr><td>negative_current_limit_frt_allocator_dev</td><td>(-Iref_limit_dev-negative_current_limit_frt_allocator_dev)</td></tr><tr><td>capacity_squared_raw_frt_allocator_dev</td><td>((Iref_limit_dev**2-q_priority_frt_allocator_dev**2-capacity_squared_raw_frt_allocator_dev)/Iref_limit_dev**2)</td></tr><tr><td>d_capacity_frt_allocator_dev</td><td>((sqrt(capacity_squared_frt_allocator_dev)-d_capacity_frt_allocator_dev)/Iref_limit_dev)</td></tr><tr><td>negative_d_capacity_frt_allocator_dev</td><td>((-d_capacity_frt_allocator_dev-negative_d_capacity_frt_allocator_dev)/Iref_limit_dev)</td></tr><tr><td>d_target_frt_allocator_dev</td><td>(longitudinal_raw_frt_allocator_dev-d_target_frt_allocator_dev)</td></tr><tr><td>Vcmdmag_safe_dev</td><td>sqrt(vcmd_d_raw_dev**2+vcmd_q_raw_dev**2+limit_eps_dev**2)-Vcmdmag_safe_dev</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>Vpccd_r_dev</td><td>(cos(theta_pll_dev)*v_d_dev + sin(theta_pll_dev)*v_q_dev)</td></tr><tr><td>Vpccq_r_dev</td><td>(-sin(theta_pll_dev)*v_d_dev + cos(theta_pll_dev)*v_q_dev)</td></tr><tr><td>Vpccd_dev</td><td>(Vbase_dev*Vpccd_r_dev)</td></tr><tr><td>Vpccq_dev</td><td>(Vbase_dev*Vpccq_r_dev)</td></tr><tr><td>u_gd_dev</td><td>(v_fd_dev + Rf_dev*(i_gd_dev-i_od_dev))</td></tr><tr><td>u_gq_dev</td><td>(v_fq_dev + Rf_dev*(i_gq_dev-i_oq_dev))</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(u_gd_dev*i_od_dev+u_gq_dev*i_oq_dev))</td></tr><tr><td>Qe_dev</td><td>(sqrt3_dev*(u_gq_dev*i_od_dev-u_gd_dev*i_oq_dev))</td></tr><tr><td>Ut_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>y_pll_dev</td><td>(Phi_pll_dev+P_pll_dev*((u_gq_dev/Vbase_dev-vq_ref_dev)))</td></tr><tr><td>delta_p_primary_frequency_dev</td><td>((primary_power_limit_primary_frequency_dev_f_in)*delta_p_raw_primary_frequency_dev+(primary_power_limit_primary_frequency_dev_f_lo)*negative_down_limit_primary_frequency_dev+(primary_power_limit_primary_frequency_dev_f_hi)*dP_max_up_dev)</td></tr><tr><td>Pe_ref_effective_dev</td><td>(Pe_ref+delta_p_primary_frequency_dev)</td></tr><tr><td>recovery_gain_p_recovery_dev</td><td>(1+(1-frt_active_frt_allocator_dev)*(PRecoveryGain_dev-1)*frt_recovery_dev)</td></tr><tr><td>y_ga_dev</td><td>(Phi_ga_dev+P_od_s_dev*((recovery_gain_p_recovery_dev*((Pe_ref_effective_dev*Sbase_dev-Pe_dev)/sqrt3_dev/Vbase_dev))))</td></tr><tr><td>Vpccd_pu_dev</td><td>(Vpccd_dev/Vbase_dev)</td></tr><tr><td>Vpccq_pu_dev</td><td>(Vpccq_dev/Vbase_dev)</td></tr><tr><td>y_gc_dev</td><td>(Phi_gc_dev+P_oq_s_dev*((Qe_dev-Qe_ref*Sbase_dev)/sqrt3_dev/Vbase_dev))</td></tr><tr><td>Igd_ref_raw_dev</td><td>(y_ga_dev+EnableControl_dev*(Bva_dev*u_gd_dev+Idv_dev)+EnableFrequencyVD_dev*Kfvd_d_dev*y_pll_dev)</td></tr><tr><td>Igq_ref_raw_dev</td><td>(y_gc_dev+EnableControl_dev*(Bva_dev*u_gq_dev+Iqv_dev)+EnableFrequencyVD_dev*Kfvd_q_dev*y_pll_dev)</td></tr><tr><td>current_limit_gain_dev</td><td>(1+(((IrefMag_dev_f_in)*Irefmag_safe_dev+(IrefMag_dev_f_lo)*limit_floor_dev+(IrefMag_dev_f_hi)*Iref_limit_dev-Irefmag_safe_dev)/sqrt(Irefmag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>Igd_ref_normal_dev</td><td>(Igd_ref_raw_dev*current_limit_gain_dev)</td></tr><tr><td>Igq_ref_normal_dev</td><td>(Igq_ref_raw_dev*current_limit_gain_dev)</td></tr><tr><td>lvrt_depth_frt_allocator_dev</td><td>((frt_band_frt_allocator_dev_f_lo)*(Vlvrt_pu_dev-U_pcc_pu_dev))</td></tr><tr><td>hvrt_depth_frt_allocator_dev</td><td>((frt_band_frt_allocator_dev_f_hi)*(U_pcc_pu_dev-Vhvrt_pu_dev))</td></tr><tr><td>frt_active_frt_allocator_dev</td><td>(EnableFRT_dev*((frt_band_frt_allocator_dev_f_lo)+(frt_band_frt_allocator_dev_f_hi)))</td></tr><tr><td>reactive_increment_frt_allocator_dev</td><td>((-K1_lvrt_dev*lvrt_depth_frt_allocator_dev+K3_hvrt_dev*hvrt_depth_frt_allocator_dev)*Ibase_dev)</td></tr><tr><td>voltage_denominator_frt_allocator_dev</td><td>sqrt(U_pcc_pu_dev**2+epsilon_frt_allocator_dev**2)</td></tr><tr><td>voltage_unit_d_frt_allocator_dev</td><td>(Vpccd_pu_dev/voltage_denominator_frt_allocator_dev)</td></tr><tr><td>voltage_unit_q_frt_allocator_dev</td><td>(Vpccq_pu_dev/voltage_denominator_frt_allocator_dev)</td></tr><tr><td>longitudinal_raw_frt_allocator_dev</td><td>(voltage_unit_d_frt_allocator_dev*Igd_ref_raw_dev+voltage_unit_q_frt_allocator_dev*Igq_ref_raw_dev)</td></tr><tr><td>transverse_raw_frt_allocator_dev</td><td>(voltage_unit_q_frt_allocator_dev*Igd_ref_raw_dev-voltage_unit_d_frt_allocator_dev*Igq_ref_raw_dev)</td></tr><tr><td>q_priority_frt_allocator_dev</td><td>((q_current_limit_frt_allocator_dev_f_in)*q_target_frt_allocator_dev+(q_current_limit_frt_allocator_dev_f_lo)*negative_current_limit_frt_allocator_dev+(q_current_limit_frt_allocator_dev_f_hi)*Iref_limit_dev)</td></tr><tr><td>capacity_squared_frt_allocator_dev</td><td>((capacity_squared_positive_frt_allocator_dev_f_in)*capacity_squared_raw_frt_allocator_dev)</td></tr><tr><td>d_priority_frt_allocator_dev</td><td>((d_current_limit_frt_allocator_dev_f_in)*d_target_frt_allocator_dev+(d_current_limit_frt_allocator_dev_f_lo)*negative_d_capacity_frt_allocator_dev+(d_current_limit_frt_allocator_dev_f_hi)*d_capacity_frt_allocator_dev)</td></tr><tr><td>d_limited_frt_allocator_dev</td><td>((1-frt_active_frt_allocator_dev)*Igd_ref_normal_dev+frt_active_frt_allocator_dev*(voltage_unit_d_frt_allocator_dev*d_priority_frt_allocator_dev+voltage_unit_q_frt_allocator_dev*q_priority_frt_allocator_dev))</td></tr><tr><td>q_limited_frt_allocator_dev</td><td>((1-frt_active_frt_allocator_dev)*Igq_ref_normal_dev+frt_active_frt_allocator_dev*(voltage_unit_q_frt_allocator_dev*d_priority_frt_allocator_dev-voltage_unit_d_frt_allocator_dev*q_priority_frt_allocator_dev))</td></tr><tr><td>Igd_ref_dev</td><td>Igd_frt_dev</td></tr><tr><td>Igq_ref_dev</td><td>Igq_frt_dev</td></tr><tr><td>y_gb_dev</td><td>(Phi_gb_dev+P_id_s_dev*((Igd_ref_dev-i_gd_dev)))</td></tr><tr><td>y_gd_dev</td><td>(Phi_gd_dev+P_iq_s_dev*((Igq_ref_dev-i_gq_dev)))</td></tr><tr><td>comp_d_dev</td><td>(u_gd_dev - w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>comp_q_dev</td><td>(u_gq_dev + w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>vcmd_d_raw_dev</td><td>(y_gb_dev+comp_d_dev)</td></tr><tr><td>vcmd_q_raw_dev</td><td>(y_gd_dev+comp_q_dev)</td></tr><tr><td>voltage_limit_gain_dev</td><td>(1+(((VcmdMag_dev_f_in)*Vcmdmag_safe_dev+(VcmdMag_dev_f_lo)*limit_floor_dev+(VcmdMag_dev_f_hi)*Vcmd_limit_dev-Vcmdmag_safe_dev)/sqrt(Vcmdmag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>vcmd_d_dev</td><td>(vcmd_d_raw_dev*voltage_limit_gain_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(vcmd_q_raw_dev*voltage_limit_gain_dev)</td></tr><tr><td>vrefd_dev</td><td>((V_dc_dev/Vdcbase_dev)*v_act_d_dev)</td></tr><tr><td>vrefq_dev</td><td>((V_dc_dev/Vdcbase_dev)*v_act_q_dev)</td></tr><tr><td>Pse_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev+vrefq_dev*i_gq_dev))</td></tr><tr><td>idc_dev</td><td>(w_v_dev*V_dc_dev + w_vgap_dev*(Vdcbase_dev-V_dc_dev) + w_p_dev*(Pe_ref_effective_dev*Sbase_dev) + w_pgap_dev*(Pse_dev-Pe_dev))</td></tr><tr><td>w_plant_dev</td><td>(w_g_dev+y_pll_dev)</td></tr><tr><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_od_dev-sin(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_od_dev+cos(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>primary_power_limit_primary_frequency_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>primary_power_limit_primary_frequency_dev</td></tr><tr><td>u</td><td>delta_p_raw_primary_frequency_dev</td></tr><tr><td>lower</td><td>negative_down_limit_primary_frequency_dev</td></tr><tr><td>upper</td><td>dP_max_up_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>primary_power_limit_primary_frequency_dev_f_in</td></tr><tr><td>f_lo</td><td>primary_power_limit_primary_frequency_dev_f_lo</td></tr><tr><td>f_hi</td><td>primary_power_limit_primary_frequency_dev_f_hi</td></tr></tbody></table></div><h3>IrefMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>IrefMag_dev</td></tr><tr><td>u</td><td>Irefmag_safe_dev</td></tr><tr><td>lower</td><td>limit_floor_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>IrefMag_dev_f_in</td></tr><tr><td>f_lo</td><td>IrefMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>IrefMag_dev_f_hi</td></tr></tbody></table></div><h3>q_current_limit_frt_allocator_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>q_current_limit_frt_allocator_dev</td></tr><tr><td>u</td><td>q_target_frt_allocator_dev</td></tr><tr><td>lower</td><td>negative_current_limit_frt_allocator_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>q_current_limit_frt_allocator_dev_f_in</td></tr><tr><td>f_lo</td><td>q_current_limit_frt_allocator_dev_f_lo</td></tr><tr><td>f_hi</td><td>q_current_limit_frt_allocator_dev_f_hi</td></tr></tbody></table></div><h3>capacity_squared_positive_frt_allocator_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>capacity_squared_positive_frt_allocator_dev</td></tr><tr><td>u</td><td>capacity_squared_raw_frt_allocator_dev</td></tr><tr><td>lower</td><td>capacity_zero_frt_allocator_dev</td></tr><tr><td>upper</td><td>capacity_zero_frt_allocator_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>True</td></tr><tr><td>f_in</td><td>capacity_squared_positive_frt_allocator_dev_f_in</td></tr><tr><td>f_lo</td><td>capacity_squared_positive_frt_allocator_dev_f_lo</td></tr><tr><td>f_hi</td><td>capacity_squared_positive_frt_allocator_dev_f_hi</td></tr></tbody></table></div><h3>d_current_limit_frt_allocator_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>d_current_limit_frt_allocator_dev</td></tr><tr><td>u</td><td>d_target_frt_allocator_dev</td></tr><tr><td>lower</td><td>negative_d_capacity_frt_allocator_dev</td></tr><tr><td>upper</td><td>d_capacity_frt_allocator_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>d_current_limit_frt_allocator_dev_f_in</td></tr><tr><td>f_lo</td><td>d_current_limit_frt_allocator_dev_f_lo</td></tr><tr><td>f_hi</td><td>d_current_limit_frt_allocator_dev_f_hi</td></tr></tbody></table></div><h3>VcmdMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>VcmdMag_dev</td></tr><tr><td>u</td><td>Vcmdmag_safe_dev</td></tr><tr><td>lower</td><td>limit_floor_dev</td></tr><tr><td>upper</td><td>Vcmd_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>VcmdMag_dev_f_in</td></tr><tr><td>f_lo</td><td>VcmdMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>VcmdMag_dev_f_hi</td></tr></tbody></table></div><h3>frequency_deadband_primary_frequency_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>deadband</td></tr><tr><td>prefix</td><td>frequency_deadband_primary_frequency_dev</td></tr><tr><td>u</td><td>frequency_deviation_hz_primary_frequency_dev</td></tr><tr><td>lower</td><td>(-f_d_dev)</td></tr><tr><td>upper</td><td>f_d_dev</td></tr><tr><td>enable</td><td>EnablePrimaryFrequency_dev</td></tr><tr><td>f_in</td><td>frequency_deadband_primary_frequency_dev_f_in</td></tr><tr><td>f_lo</td><td>frequency_deadband_primary_frequency_dev_f_lo</td></tr><tr><td>f_hi</td><td>frequency_deadband_primary_frequency_dev_f_hi</td></tr></tbody></table></div><h3>frt_band_frt_allocator_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>deadband</td></tr><tr><td>prefix</td><td>frt_band_frt_allocator_dev</td></tr><tr><td>u</td><td>U_pcc_pu_dev</td></tr><tr><td>lower</td><td>Vlvrt_pu_dev</td></tr><tr><td>upper</td><td>Vhvrt_pu_dev</td></tr><tr><td>enable</td><td>EnableFRT_dev</td></tr><tr><td>f_in</td><td>frt_band_frt_allocator_dev_f_in</td></tr><tr><td>f_lo</td><td>frt_band_frt_allocator_dev_f_lo</td></tr><tr><td>f_hi</td><td>frt_band_frt_allocator_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkPowerDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>capacitor_voltage_d</td><td>v_fd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>capacitor_voltage_q</td><td>v_fq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>grid_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>pcc_voltage_d</td><td>Vpccd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pcc_voltage_q</td><td>Vpccq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>filter_node_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>filter_node_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>active_power</td><td>Pe_dev</td><td>out</td><td>active_power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+export_to_grid</td></tr><tr><td>reactive_power</td><td>Qe_dev</td><td>out</td><td>reactive_power</td><td>var</td><td>device_dq</td><td>Sbase</td><td>+export_to_grid</td></tr><tr><td>voltage_magnitude</td><td>Ut_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+magnitude</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>damping_resistance</td><td>Rf_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.pll / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.primary_frequency / PrimaryFrequencyResponse</h3><p>State-free DAE form driven by angular-frequency deviation.

    The flattened DAE already owns ``omega_base = 2*pi*f_N``.  Using
    ``omega_deviation/(2*pi)`` for the Hz deadband and
    ``omega_deviation/omega_base`` for the droop avoids introducing a second
    nominal-frequency parameter that could become inconsistent.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>omega_deviation</td><td>y_pll_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>scalar</td><td>one</td><td>+</td></tr><tr><td>delta_p</td><td>delta_p_primary_frequency_dev</td><td>out</td><td>active_power</td><td>pu</td><td>scalar</td><td>apparatus_power</td><td>+</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>omega_base</td><td>w_g_dev</td><td>angular_frequency</td><td>rad/s</td><td>one</td></tr><tr><td>enable</td><td>EnablePrimaryFrequency_dev</td><td>boolean</td><td>1</td><td>one</td></tr><tr><td>deadband_hz</td><td>f_d_dev</td><td>frequency</td><td>Hz</td><td>one_hertz</td></tr><tr><td>gain</td><td>K_f_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>up_limit_pu</td><td>dP_max_up_dev</td><td>active_power</td><td>pu</td><td>apparatus_power</td></tr><tr><td>down_limit_pu</td><td>dP_max_down_dev</td><td>active_power</td><td>pu</td><td>apparatus_power</td></tr></tbody></table></div><h3>device.active_power_recovery / ActivePowerRecoverySupervisor</h3><p>Fault-memory envelope for post-clearance active-power recovery.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>frt_active</td><td>frt_active_frt_allocator_dev</td><td>in</td><td>boolean</td><td>1</td><td>scalar</td><td>one</td><td>+</td></tr><tr><td>recovery_gain</td><td>recovery_gain_p_recovery_dev</td><td>out</td><td>gain</td><td>1</td><td>scalar</td><td>one</td><td>+</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>gain</td><td>PRecoveryGain_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>enter_time</td><td>TRecoveryEnter_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>decay_time</td><td>TRecoveryDecay_dev</td><td>time</td><td>s</td><td>one_second</td></tr></tbody></table></div><h3>device.pi_ga / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.frt_current_allocator / HighLowRideThroughCurrentAllocator</h3><p>Reusable symmetrical FRT supervisor with reactive-current priority.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d_raw</td><td>Igd_ref_raw_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_raw</td><td>Igq_ref_raw_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr><tr><td>d_normal</td><td>Igd_ref_normal_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_normal</td><td>Igq_ref_normal_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr><tr><td>voltage_pu</td><td>U_pcc_pu_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq_magnitude</td><td>Vbase</td><td>+</td></tr><tr><td>voltage_d_pu</td><td>Vpccd_pu_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq</td><td>Vbase</td><td>+d</td></tr><tr><td>voltage_q_pu</td><td>Vpccq_pu_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq</td><td>Vbase</td><td>+q</td></tr><tr><td>d_limited</td><td>d_limited_frt_allocator_dev</td><td>out</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_limited</td><td>q_limited_frt_allocator_dev</td><td>out</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>current_base</td><td>Ibase_dev</td><td>current</td><td>A</td><td>one</td></tr><tr><td>current_limit</td><td>Iref_limit_dev</td><td>current</td><td>A</td><td>one</td></tr><tr><td>enable</td><td>EnableFRT_dev</td><td>boolean</td><td>1</td><td>one</td></tr><tr><td>k_lvrt</td><td>K1_lvrt_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>k_hvrt</td><td>K3_hvrt_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>v_lvrt</td><td>Vlvrt_pu_dev</td><td>voltage</td><td>pu</td><td>Vbase</td></tr><tr><td>v_hvrt</td><td>Vhvrt_pu_dev</td><td>voltage</td><td>pu</td><td>Vbase</td></tr></tbody></table></div><h3>device.frt_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.frt_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.decouple / CurrentDecoupleDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_bus / DCBusVSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.lcl / LCLFilterDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+converter_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+converter_to_grid</td></tr><tr><td>filter_node_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>filter_node_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>pcc_voltage_d</td><td>Vpccd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pcc_voltage_q</td><td>Vpccq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>grid_frequency</td><td>w_plant_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_sequence</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>capacitor_voltage_d</td><td>v_fd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>capacitor_voltage_q</td><td>v_fq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>grid_current_d</td><td>i_od_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>inner_resistance</td><td>Rg_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>inner_inductance</td><td>Lg_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>damping_resistance</td><td>Rf_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>filter_capacitance</td><td>Cf_dev</td><td>capacitance</td><td>F</td><td>Cbase</td></tr><tr><td>outer_resistance</td><td>Ro_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>outer_inductance</td><td>Lo_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>base_angular_frequency</td><td>w_g_dev</td><td>angular_frequency</td><td>rad/s</td><td>wbase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>current_base</td><td>Ibase_dev</td><td>current</td><td>A</td><td>Ibase</td></tr><tr><td>power_base</td><td>Sbase_dev</td><td>apparent_power</td><td>VA</td><td>Sbase</td></tr></tbody></table></div><h3>device.enable / EnableControlDamping</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.network_current / NetworkCurrentDQ_VSC</h3><p>Expose the terminal-current rotation used by Base apparatus outputs.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>grid_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div></details></section><section id="gfl_pq" data-config="gfl_pq"><h2>Reference configuration</h2><p><span class="badge">19 states</span><span class="badge">2 implicit algebraic variables</span><span class="badge">72 parameters</span> <code>gfl_pq</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>mode</td><td>0</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>1.0</td></tr><tr><td>Xi</td><td>0.2022</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_pll_dev</td><td>PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>theta_pll_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>2</td><td>Phi_ga_dev</td><td>Internal dynamic variable of Phi_ga</td><td>Defined by the derivative and port bases</td></tr><tr><td>3</td><td>Phi_gc_dev</td><td>Internal dynamic variable of Phi_gc</td><td>Defined by the derivative and port bases</td></tr><tr><td>4</td><td>Phi_gb_dev</td><td>Internal dynamic variable of Phi_gb</td><td>Defined by the derivative and port bases</td></tr><tr><td>5</td><td>Phi_gd_dev</td><td>Internal dynamic variable of Phi_gd</td><td>Defined by the derivative and port bases</td></tr><tr><td>6</td><td>v_act_d_dev</td><td>Averaged converter d-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>7</td><td>v_act_q_dev</td><td>Averaged converter q-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>V_dc_dev</td><td>DC-link voltage</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>9</td><td>i_gd_dev</td><td>converter current d</td><td>A / device_dq</td></tr><tr><td>10</td><td>i_gq_dev</td><td>converter current q</td><td>A / device_dq</td></tr><tr><td>11</td><td>v_fd_dev</td><td>capacitor voltage d</td><td>V / device_dq</td></tr><tr><td>12</td><td>v_fq_dev</td><td>capacitor voltage q</td><td>V / device_dq</td></tr><tr><td>13</td><td>i_od_dev</td><td>grid current d</td><td>A / device_dq</td></tr><tr><td>14</td><td>i_oq_dev</td><td>grid current q</td><td>A / device_dq</td></tr><tr><td>15</td><td>Psi_d_dev</td><td>IC d-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>16</td><td>Psi_q_dev</td><td>IC q-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>17</td><td>Idv_dev</td><td>IC d-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>18</td><td>Iqv_dev</td><td>IC q-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>w_g_dev</td><td>376.99111843077515</td><td>angular_frequency</td><td>rad/s / wbase</td><td></td></tr><tr><td>w_ff_dev</td><td>3.141592653589793</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>100000000.0</td><td>apparent_power</td><td>VA / Sbase</td><td></td></tr><tr><td>Vbase_dev</td><td>1000.0</td><td>voltage</td><td>V / Vbase</td><td></td></tr><tr><td>Ibase_dev</td><td>57735.02691896258</td><td>current</td><td>A / Ibase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>2449.489742783178</td><td></td><td></td><td></td></tr><tr><td>Lo_dev</td><td>4.389665748329491e-07</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>Ro_dev</td><td>0.0</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Lg_dev</td><td>9.999996858526121e-07</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>5e-06</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Cf_dev</td><td>0.060001413545644554</td><td>capacitance</td><td>F / Cbase</td><td></td></tr><tr><td>Rf_dev</td><td>0.0002</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>1.6</td><td></td><td></td><td></td></tr><tr><td>G_bus_dev</td><td>0.8333333333333335</td><td></td><td></td><td></td></tr><tr><td>w_v_dev</td><td>0.8333333333333334</td><td></td><td></td><td></td></tr><tr><td>w_vgap_dev</td><td>2000.0000000000002</td><td></td><td></td><td></td></tr><tr><td>w_p_dev</td><td>0.00040824829046386303</td><td></td><td></td><td></td></tr><tr><td>w_pgap_dev</td><td>0.00040824829046386303</td><td></td><td></td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>P_od_s_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>P_oq_s_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>I_od_s_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>I_oq_s_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>P_id_s_dev</td><td>0.015</td><td></td><td></td><td></td></tr><tr><td>P_iq_s_dev</td><td>0.015</td><td></td><td></td><td></td></tr><tr><td>I_id_s_dev</td><td>0.175</td><td></td><td></td><td></td></tr><tr><td>I_iq_s_dev</td><td>0.175</td><td></td><td></td><td></td></tr><tr><td>P_pll_dev</td><td>0.109</td><td></td><td></td><td></td></tr><tr><td>I_pll_dev</td><td>13.68</td><td></td><td></td><td></td></tr><tr><td>I_od_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>I_oq_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>I_id_dev</td><td>35.0</td><td></td><td></td><td></td></tr><tr><td>I_iq_dev</td><td>35.0</td><td></td><td></td><td></td></tr><tr><td>Bva_dev</td><td>0.001</td><td></td><td></td><td></td></tr><tr><td>Tdo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tdi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Tqo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tqi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Kdo_dev</td><td>5.0</td><td></td><td></td><td></td></tr><tr><td>Kdi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Kqo_dev</td><td>5.0</td><td></td><td></td><td></td></tr><tr><td>Kqi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>vq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableControl_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableFrequencyVD_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Kfvd_d_dev</td><td>-16.0</td><td></td><td></td><td></td></tr><tr><td>Kfvd_q_dev</td><td>-727.2727272727273</td><td></td><td></td><td></td></tr><tr><td>Imax_pu_dev</td><td>3.0</td><td></td><td></td><td></td></tr><tr><td>m_max_dev</td><td>1.15</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.000125</td><td></td><td></td><td></td></tr><tr><td>Iref_limit_dev</td><td>173205.08075688774</td><td></td><td></td><td></td></tr><tr><td>Vcmd_limit_dev</td><td>1150.0</td><td></td><td></td><td></td></tr><tr><td>limit_floor_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>limit_eps_dev</td><td>1e-12</td><td></td><td></td><td></td></tr><tr><td>EnableFRT_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>K1_lvrt_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>K3_hvrt_dev</td><td>1.5</td><td></td><td></td><td></td></tr><tr><td>Vlvrt_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Vhvrt_pu_dev</td><td>1.1</td><td></td><td></td><td></td></tr><tr><td>frt_epsilon_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>T_frt_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>frt_rate_dev</td><td>200.0</td><td></td><td></td><td></td></tr><tr><td>EnablePRecovery_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>PRecoveryGain_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>TRecoveryEnter_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>TRecoveryDecay_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>EnablePrimaryFrequency_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>f_d_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>K_f_dev</td><td>30.0</td><td></td><td></td><td></td></tr><tr><td>dP_max_up_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>dP_max_down_dev</td><td>0.2</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>2</td><td>Pe_ref</td><td></td></tr><tr><td>3</td><td>Qe_ref</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_od_dev-sin(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_od_dev+cos(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_pll_dev)/dt</td><td>(I_pll_dev*((u_gq_dev/Vbase_dev-vq_ref_dev)))</td></tr><tr><td>d(theta_pll_dev)/dt</td><td>y_pll_dev</td></tr><tr><td>d(Phi_ga_dev)/dt</td><td>((I_od_s_dev*((Pe_ref*Sbase_dev-Pe_dev)/sqrt3_dev/Vbase_dev))+(((I_od_s_dev/P_od_s_dev)*(Igd_ref_dev-Igd_ref_raw_dev))))</td></tr><tr><td>d(Phi_gc_dev)/dt</td><td>((I_oq_s_dev*((Qe_dev-Qe_ref*Sbase_dev)/sqrt3_dev/Vbase_dev))+(((I_oq_s_dev/P_oq_s_dev)*(Igq_ref_dev-Igq_ref_raw_dev))))</td></tr><tr><td>d(Phi_gb_dev)/dt</td><td>((I_id_s_dev*((Igd_ref_dev-i_gd_dev)))+(((I_id_s_dev/P_id_s_dev)*(vcmd_d_dev-vcmd_d_raw_dev))))</td></tr><tr><td>d(Phi_gd_dev)/dt</td><td>((I_iq_s_dev*((Igq_ref_dev-i_gq_dev)))+(((I_iq_s_dev/P_iq_s_dev)*(vcmd_q_dev-vcmd_q_raw_dev))))</td></tr><tr><td>d(v_act_d_dev)/dt</td><td>((vcmd_d_dev-v_act_d_dev)/T_d_dev)</td></tr><tr><td>d(v_act_q_dev)/dt</td><td>((vcmd_q_dev-v_act_q_dev)/T_d_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>((1.0/C_bus_dev)*(idc_dev-G_bus_dev*V_dc_dev-Pse_dev/V_dc_dev))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((1.0/Lg_dev)*(vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+Lg_dev*w_plant_dev*i_gq_dev))</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((1.0/Lg_dev)*(vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-Lg_dev*w_plant_dev*i_gd_dev))</td></tr><tr><td>d(v_fd_dev)/dt</td><td>((1.0/Cf_dev)*(i_gd_dev-i_od_dev)+w_plant_dev*v_fq_dev)</td></tr><tr><td>d(v_fq_dev)/dt</td><td>((1.0/Cf_dev)*(i_gq_dev-i_oq_dev)-w_plant_dev*v_fd_dev)</td></tr><tr><td>d(i_od_dev)/dt</td><td>((1.0/Lo_dev)*(u_gd_dev-Vpccd_dev-Ro_dev*i_od_dev+Lo_dev*w_plant_dev*i_oq_dev))</td></tr><tr><td>d(i_oq_dev)/dt</td><td>((1.0/Lo_dev)*(u_gq_dev-Vpccq_dev-Ro_dev*i_oq_dev-Lo_dev*w_plant_dev*i_od_dev))</td></tr><tr><td>d(Psi_d_dev)/dt</td><td>((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)</td></tr><tr><td>d(Psi_q_dev)/dt</td><td>((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)</td></tr><tr><td>d(Idv_dev)/dt</td><td>(((Kdo_dev)*(u_gq_dev+(((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)))-Idv_dev)/Tdo_dev)</td></tr><tr><td>d(Iqv_dev)/dt</td><td>(((Kqo_dev)*(u_gd_dev+(((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)))-Iqv_dev)/Tqo_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>Irefmag_safe_dev</td><td>sqrt(Igd_ref_raw_dev**2+Igq_ref_raw_dev**2+limit_eps_dev**2)-Irefmag_safe_dev</td></tr><tr><td>Vcmdmag_safe_dev</td><td>sqrt(vcmd_d_raw_dev**2+vcmd_q_raw_dev**2+limit_eps_dev**2)-Vcmdmag_safe_dev</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>U_pcc_pu_dev</td><td>sqrt(v_d_dev**2+v_q_dev**2)</td></tr><tr><td>Vpccd_r_dev</td><td>(cos(theta_pll_dev)*v_d_dev + sin(theta_pll_dev)*v_q_dev)</td></tr><tr><td>Vpccq_r_dev</td><td>(-sin(theta_pll_dev)*v_d_dev + cos(theta_pll_dev)*v_q_dev)</td></tr><tr><td>Vpccd_dev</td><td>(Vbase_dev*Vpccd_r_dev)</td></tr><tr><td>Vpccq_dev</td><td>(Vbase_dev*Vpccq_r_dev)</td></tr><tr><td>u_gd_dev</td><td>(v_fd_dev + Rf_dev*(i_gd_dev-i_od_dev))</td></tr><tr><td>u_gq_dev</td><td>(v_fq_dev + Rf_dev*(i_gq_dev-i_oq_dev))</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(u_gd_dev*i_od_dev+u_gq_dev*i_oq_dev))</td></tr><tr><td>Qe_dev</td><td>(sqrt3_dev*(u_gq_dev*i_od_dev-u_gd_dev*i_oq_dev))</td></tr><tr><td>Ut_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>y_pll_dev</td><td>(Phi_pll_dev+P_pll_dev*((u_gq_dev/Vbase_dev-vq_ref_dev)))</td></tr><tr><td>y_ga_dev</td><td>(Phi_ga_dev+P_od_s_dev*((Pe_ref*Sbase_dev-Pe_dev)/sqrt3_dev/Vbase_dev))</td></tr><tr><td>Vpccd_pu_dev</td><td>(Vpccd_dev/Vbase_dev)</td></tr><tr><td>Vpccq_pu_dev</td><td>(Vpccq_dev/Vbase_dev)</td></tr><tr><td>y_gc_dev</td><td>(Phi_gc_dev+P_oq_s_dev*((Qe_dev-Qe_ref*Sbase_dev)/sqrt3_dev/Vbase_dev))</td></tr><tr><td>Igd_ref_raw_dev</td><td>(y_ga_dev+EnableControl_dev*(Bva_dev*u_gd_dev+Idv_dev)+EnableFrequencyVD_dev*Kfvd_d_dev*y_pll_dev)</td></tr><tr><td>Igq_ref_raw_dev</td><td>(y_gc_dev+EnableControl_dev*(Bva_dev*u_gq_dev+Iqv_dev)+EnableFrequencyVD_dev*Kfvd_q_dev*y_pll_dev)</td></tr><tr><td>current_limit_gain_dev</td><td>(1+(((IrefMag_dev_f_in)*Irefmag_safe_dev+(IrefMag_dev_f_lo)*limit_floor_dev+(IrefMag_dev_f_hi)*Iref_limit_dev-Irefmag_safe_dev)/sqrt(Irefmag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>Igd_ref_normal_dev</td><td>(Igd_ref_raw_dev*current_limit_gain_dev)</td></tr><tr><td>Igq_ref_normal_dev</td><td>(Igq_ref_raw_dev*current_limit_gain_dev)</td></tr><tr><td>Igd_ref_dev</td><td>Igd_ref_normal_dev</td></tr><tr><td>Igq_ref_dev</td><td>Igq_ref_normal_dev</td></tr><tr><td>y_gb_dev</td><td>(Phi_gb_dev+P_id_s_dev*((Igd_ref_dev-i_gd_dev)))</td></tr><tr><td>y_gd_dev</td><td>(Phi_gd_dev+P_iq_s_dev*((Igq_ref_dev-i_gq_dev)))</td></tr><tr><td>comp_d_dev</td><td>(u_gd_dev - w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>comp_q_dev</td><td>(u_gq_dev + w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>vcmd_d_raw_dev</td><td>(y_gb_dev+comp_d_dev)</td></tr><tr><td>vcmd_q_raw_dev</td><td>(y_gd_dev+comp_q_dev)</td></tr><tr><td>voltage_limit_gain_dev</td><td>(1+(((VcmdMag_dev_f_in)*Vcmdmag_safe_dev+(VcmdMag_dev_f_lo)*limit_floor_dev+(VcmdMag_dev_f_hi)*Vcmd_limit_dev-Vcmdmag_safe_dev)/sqrt(Vcmdmag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>vcmd_d_dev</td><td>(vcmd_d_raw_dev*voltage_limit_gain_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(vcmd_q_raw_dev*voltage_limit_gain_dev)</td></tr><tr><td>vrefd_dev</td><td>((V_dc_dev/Vdcbase_dev)*v_act_d_dev)</td></tr><tr><td>vrefq_dev</td><td>((V_dc_dev/Vdcbase_dev)*v_act_q_dev)</td></tr><tr><td>Pse_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev+vrefq_dev*i_gq_dev))</td></tr><tr><td>idc_dev</td><td>(w_v_dev*V_dc_dev + w_vgap_dev*(Vdcbase_dev-V_dc_dev) + w_p_dev*(Pe_ref*Sbase_dev) + w_pgap_dev*(Pse_dev-Pe_dev))</td></tr><tr><td>w_plant_dev</td><td>(w_g_dev+y_pll_dev)</td></tr><tr><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_od_dev-sin(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_od_dev+cos(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>IrefMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>IrefMag_dev</td></tr><tr><td>u</td><td>Irefmag_safe_dev</td></tr><tr><td>lower</td><td>limit_floor_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>IrefMag_dev_f_in</td></tr><tr><td>f_lo</td><td>IrefMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>IrefMag_dev_f_hi</td></tr></tbody></table></div><h3>VcmdMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>VcmdMag_dev</td></tr><tr><td>u</td><td>Vcmdmag_safe_dev</td></tr><tr><td>lower</td><td>limit_floor_dev</td></tr><tr><td>upper</td><td>Vcmd_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>VcmdMag_dev_f_in</td></tr><tr><td>f_lo</td><td>VcmdMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>VcmdMag_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkPowerDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>capacitor_voltage_d</td><td>v_fd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>capacitor_voltage_q</td><td>v_fq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>grid_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>pcc_voltage_d</td><td>Vpccd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pcc_voltage_q</td><td>Vpccq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>filter_node_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>filter_node_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>active_power</td><td>Pe_dev</td><td>out</td><td>active_power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+export_to_grid</td></tr><tr><td>reactive_power</td><td>Qe_dev</td><td>out</td><td>reactive_power</td><td>var</td><td>device_dq</td><td>Sbase</td><td>+export_to_grid</td></tr><tr><td>voltage_magnitude</td><td>Ut_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+magnitude</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>damping_resistance</td><td>Rf_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.pll / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ga / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.decouple / CurrentDecoupleDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_bus / DCBusVSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.lcl / LCLFilterDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+converter_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+converter_to_grid</td></tr><tr><td>filter_node_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>filter_node_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>pcc_voltage_d</td><td>Vpccd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pcc_voltage_q</td><td>Vpccq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>grid_frequency</td><td>w_plant_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_sequence</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>capacitor_voltage_d</td><td>v_fd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>capacitor_voltage_q</td><td>v_fq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>grid_current_d</td><td>i_od_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>inner_resistance</td><td>Rg_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>inner_inductance</td><td>Lg_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>damping_resistance</td><td>Rf_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>filter_capacitance</td><td>Cf_dev</td><td>capacitance</td><td>F</td><td>Cbase</td></tr><tr><td>outer_resistance</td><td>Ro_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>outer_inductance</td><td>Lo_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>base_angular_frequency</td><td>w_g_dev</td><td>angular_frequency</td><td>rad/s</td><td>wbase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>current_base</td><td>Ibase_dev</td><td>current</td><td>A</td><td>Ibase</td></tr><tr><td>power_base</td><td>Sbase_dev</td><td>apparent_power</td><td>VA</td><td>Sbase</td></tr></tbody></table></div><h3>device.enable / EnableControlDamping</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.network_current / NetworkCurrentDQ_VSC</h3><p>Expose the terminal-current rotation used by Base apparatus outputs.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>grid_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div></details></section><section id="gfl_pq_pn0_active" data-config="gfl_pq_pn0_active"><h2>Sequence-control extension: active control</h2><p><span class="badge">29 states</span><span class="badge">2 implicit algebraic variables</span><span class="badge">86 parameters</span> <code>gfl_pq_pn0_active</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>mode</td><td>0</td></tr><tr><td>sequence_control.mode</td><td>active</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>1.0</td></tr><tr><td>Xi</td><td>0.2022</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_pll_dev</td><td>PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>theta_pll_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>2</td><td>Phi_ga_dev</td><td>Internal dynamic variable of Phi_ga</td><td>Defined by the derivative and port bases</td></tr><tr><td>3</td><td>Phi_gc_dev</td><td>Internal dynamic variable of Phi_gc</td><td>Defined by the derivative and port bases</td></tr><tr><td>4</td><td>Phi_gb_dev</td><td>Internal dynamic variable of Phi_gb</td><td>Defined by the derivative and port bases</td></tr><tr><td>5</td><td>Phi_gd_dev</td><td>Internal dynamic variable of Phi_gd</td><td>Defined by the derivative and port bases</td></tr><tr><td>6</td><td>v_act_d_dev</td><td>Averaged converter d-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>7</td><td>v_act_q_dev</td><td>Averaged converter q-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>V_dc_dev</td><td>DC-link voltage</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>9</td><td>i_gd_dev</td><td>converter current d</td><td>A / device_dq</td></tr><tr><td>10</td><td>i_gq_dev</td><td>converter current q</td><td>A / device_dq</td></tr><tr><td>11</td><td>v_fd_dev</td><td>capacitor voltage d</td><td>V / device_dq</td></tr><tr><td>12</td><td>v_fq_dev</td><td>capacitor voltage q</td><td>V / device_dq</td></tr><tr><td>13</td><td>i_od_dev</td><td>grid current d</td><td>A / device_dq</td></tr><tr><td>14</td><td>i_oq_dev</td><td>grid current q</td><td>A / device_dq</td></tr><tr><td>15</td><td>Psi_d_dev</td><td>IC d-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>16</td><td>Psi_q_dev</td><td>IC q-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>17</td><td>Idv_dev</td><td>IC d-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>18</td><td>Iqv_dev</td><td>IC q-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>19</td><td>v_positive_d_vseq_dev</td><td>positive d; d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>20</td><td>v_positive_q_vseq_dev</td><td>positive q; q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>21</td><td>v_negative_d_vseq_dev</td><td>negative d; d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>22</td><td>v_negative_q_vseq_dev</td><td>negative q; q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>23</td><td>i_positive_d_iseq_dev</td><td>positive d; d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>24</td><td>i_positive_q_iseq_dev</td><td>positive q; q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>25</td><td>i_negative_d_iseq_dev</td><td>negative d; d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>26</td><td>i_negative_q_iseq_dev</td><td>negative q; q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>27</td><td>Phi_d_negative_current_dev</td><td>d-axis negative-sequence current-loop integral state</td><td>Integral scaling follows Ki and the derivative</td></tr><tr><td>28</td><td>Phi_q_negative_current_dev</td><td>q-axis negative-sequence current-loop integral state</td><td>Integral scaling follows Ki and the derivative</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>w_g_dev</td><td>376.99111843077515</td><td>angular_frequency</td><td>rad/s / wbase</td><td></td></tr><tr><td>w_ff_dev</td><td>3.141592653589793</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>100000000.0</td><td>apparent_power</td><td>VA / Sbase</td><td></td></tr><tr><td>Vbase_dev</td><td>1000.0</td><td>voltage</td><td>V / Vbase</td><td></td></tr><tr><td>Ibase_dev</td><td>57735.02691896258</td><td>current</td><td>A / Ibase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>2449.489742783178</td><td></td><td></td><td></td></tr><tr><td>Lo_dev</td><td>4.389665748329491e-07</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>Ro_dev</td><td>0.0</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Lg_dev</td><td>9.999996858526121e-07</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>5e-06</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Cf_dev</td><td>0.060001413545644554</td><td>capacitance</td><td>F / Cbase</td><td></td></tr><tr><td>Rf_dev</td><td>0.0002</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>1.6</td><td></td><td></td><td></td></tr><tr><td>G_bus_dev</td><td>0.8333333333333335</td><td></td><td></td><td></td></tr><tr><td>w_v_dev</td><td>0.8333333333333334</td><td></td><td></td><td></td></tr><tr><td>w_vgap_dev</td><td>2000.0000000000002</td><td></td><td></td><td></td></tr><tr><td>w_p_dev</td><td>0.00040824829046386303</td><td></td><td></td><td></td></tr><tr><td>w_pgap_dev</td><td>0.00040824829046386303</td><td></td><td></td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>P_od_s_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>P_oq_s_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>I_od_s_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>I_oq_s_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>P_id_s_dev</td><td>0.015</td><td></td><td></td><td></td></tr><tr><td>P_iq_s_dev</td><td>0.015</td><td></td><td></td><td></td></tr><tr><td>I_id_s_dev</td><td>0.175</td><td></td><td></td><td></td></tr><tr><td>I_iq_s_dev</td><td>0.175</td><td></td><td></td><td></td></tr><tr><td>P_pll_dev</td><td>0.109</td><td></td><td></td><td></td></tr><tr><td>I_pll_dev</td><td>13.68</td><td></td><td></td><td></td></tr><tr><td>I_od_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>I_oq_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>I_id_dev</td><td>35.0</td><td></td><td></td><td></td></tr><tr><td>I_iq_dev</td><td>35.0</td><td></td><td></td><td></td></tr><tr><td>Bva_dev</td><td>0.001</td><td></td><td></td><td></td></tr><tr><td>Tdo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tdi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Tqo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tqi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Kdo_dev</td><td>5.0</td><td></td><td></td><td></td></tr><tr><td>Kdi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Kqo_dev</td><td>5.0</td><td></td><td></td><td></td></tr><tr><td>Kqi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>vq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableControl_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableFrequencyVD_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Kfvd_d_dev</td><td>-16.0</td><td></td><td></td><td></td></tr><tr><td>Kfvd_q_dev</td><td>-727.2727272727273</td><td></td><td></td><td></td></tr><tr><td>Imax_pu_dev</td><td>3.0</td><td></td><td></td><td></td></tr><tr><td>m_max_dev</td><td>1.15</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.000125</td><td></td><td></td><td></td></tr><tr><td>Iref_limit_dev</td><td>173205.08075688774</td><td></td><td></td><td></td></tr><tr><td>Vcmd_limit_dev</td><td>1150.0</td><td></td><td></td><td></td></tr><tr><td>limit_floor_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>limit_eps_dev</td><td>1e-12</td><td></td><td></td><td></td></tr><tr><td>EnableFRT_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>K1_lvrt_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>K3_hvrt_dev</td><td>1.5</td><td></td><td></td><td></td></tr><tr><td>Vlvrt_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Vhvrt_pu_dev</td><td>1.1</td><td></td><td></td><td></td></tr><tr><td>frt_epsilon_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>T_frt_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>frt_rate_dev</td><td>200.0</td><td></td><td></td><td></td></tr><tr><td>EnablePRecovery_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>PRecoveryGain_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>TRecoveryEnter_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>TRecoveryDecay_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>EnablePrimaryFrequency_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>f_d_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>K_f_dev</td><td>30.0</td><td></td><td></td><td></td></tr><tr><td>dP_max_up_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>dP_max_down_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>wb_zero_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>ddsrf_rate_dev</td><td>125.66370614359172</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>power_scale_sequence_power_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>sequence_current_limit_dev</td><td>1.2</td><td>current</td><td>pu / Ibase</td><td></td></tr><tr><td>sequence_positive_priority_dev</td><td>1.0</td><td>boolean</td><td>1 / one</td><td></td></tr><tr><td>epsilon_sequence_allocator_dev</td><td>1e-12</td><td></td><td></td><td></td></tr><tr><td>sequence_angular_frequency_dev</td><td>376.99111843077515</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>initial_angle_sequence_ramp_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>delay_s_sequence_ramp_dev</td><td>0.06</td><td></td><td></td><td></td></tr><tr><td>ramp_s_sequence_ramp_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>negative_current_kp_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>negative_current_ki_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>negative_current_reference_d_negative_current_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>negative_current_reference_q_negative_current_dev</td><td>0.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]; raw d [pu, positive_dq, +d]; d [1, source_dq, +d]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]; raw q [pu, positive_dq, +q]; q [1, source_dq, +q]</td></tr><tr><td>2</td><td>Pe_ref</td><td></td></tr><tr><td>3</td><td>Qe_ref</td><td></td></tr><tr><td>4</td><td>v_0_dev</td><td>terminal voltage 0 [pu, network_dq0, +pcc_to_neutral]</td></tr><tr><td>5</td><td>theta_sequence_dev</td><td>frame angle [rad, stationary_to_positive, +positive_rotation]</td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_od_dev-sin(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_od_dev+cos(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>2</td><td>i_0_dev</td><td>0</td></tr><tr><td>3</td><td>v_positive_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>4</td><td>v_positive_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>5</td><td>v_negative_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>6</td><td>v_negative_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>7</td><td>i_positive_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>8</td><td>i_positive_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>9</td><td>i_negative_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>10</td><td>i_negative_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>11</td><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>12</td><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>13</td><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>14</td><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>15</td><td>V_dc_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>16</td><td>Pe_dev</td><td>(sqrt3_dev*(u_gd_dev*i_od_dev+u_gq_dev*i_oq_dev))</td></tr><tr><td>17</td><td>Qe_dev</td><td>(sqrt3_dev*(u_gq_dev*i_od_dev-u_gd_dev*i_oq_dev))</td></tr><tr><td>18</td><td>limited_positive_d_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_d_iseq_dev)</td></tr><tr><td>19</td><td>limited_positive_q_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_q_iseq_dev)</td></tr><tr><td>20</td><td>limited_negative_d_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_d_iseq_dev)</td></tr><tr><td>21</td><td>limited_negative_q_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_q_iseq_dev)</td></tr><tr><td>22</td><td>positive_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_positive_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>23</td><td>negative_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_negative_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>24</td><td>activation_sequence_ramp_dev</td><td>((1+nonnegative_sequence_ramp_dev-sqrt((1-nonnegative_sequence_ramp_dev)**2))/2)</td></tr><tr><td>25</td><td>correction_d_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_d_to_device_negative_current_dev)</td></tr><tr><td>26</td><td>correction_q_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_q_to_device_negative_current_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_pll_dev)/dt</td><td>(I_pll_dev*((u_gq_dev/Vbase_dev-vq_ref_dev)))</td></tr><tr><td>d(theta_pll_dev)/dt</td><td>y_pll_dev</td></tr><tr><td>d(Phi_ga_dev)/dt</td><td>((I_od_s_dev*((Pe_ref*Sbase_dev-Pe_dev)/sqrt3_dev/Vbase_dev))+(((I_od_s_dev/P_od_s_dev)*(Igd_ref_dev-Igd_ref_raw_dev))))</td></tr><tr><td>d(Phi_gc_dev)/dt</td><td>((I_oq_s_dev*((Qe_dev-Qe_ref*Sbase_dev)/sqrt3_dev/Vbase_dev))+(((I_oq_s_dev/P_oq_s_dev)*(Igq_ref_dev-Igq_ref_raw_dev))))</td></tr><tr><td>d(Phi_gb_dev)/dt</td><td>((I_id_s_dev*((Igd_ref_dev-i_gd_dev)))+(((I_id_s_dev/P_id_s_dev)*(vcmd_d_dev-vcmd_d_raw_dev))))</td></tr><tr><td>d(Phi_gd_dev)/dt</td><td>((I_iq_s_dev*((Igq_ref_dev-i_gq_dev)))+(((I_iq_s_dev/P_iq_s_dev)*(vcmd_q_dev-vcmd_q_raw_dev))))</td></tr><tr><td>d(v_act_d_dev)/dt</td><td>((vcmd_d_dev-v_act_d_dev)/T_d_dev)</td></tr><tr><td>d(v_act_q_dev)/dt</td><td>((vcmd_q_dev-v_act_q_dev)/T_d_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>((1.0/C_bus_dev)*(idc_dev-G_bus_dev*V_dc_dev-Pse_dev/V_dc_dev))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((1.0/Lg_dev)*(vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+Lg_dev*w_plant_dev*i_gq_dev))</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((1.0/Lg_dev)*(vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-Lg_dev*w_plant_dev*i_gd_dev))</td></tr><tr><td>d(v_fd_dev)/dt</td><td>((1.0/Cf_dev)*(i_gd_dev-i_od_dev)+w_plant_dev*v_fq_dev)</td></tr><tr><td>d(v_fq_dev)/dt</td><td>((1.0/Cf_dev)*(i_gq_dev-i_oq_dev)-w_plant_dev*v_fd_dev)</td></tr><tr><td>d(i_od_dev)/dt</td><td>((1.0/Lo_dev)*(u_gd_dev-Vpccd_dev-Ro_dev*i_od_dev+Lo_dev*w_plant_dev*i_oq_dev))</td></tr><tr><td>d(i_oq_dev)/dt</td><td>((1.0/Lo_dev)*(u_gq_dev-Vpccq_dev-Ro_dev*i_oq_dev-Lo_dev*w_plant_dev*i_od_dev))</td></tr><tr><td>d(Psi_d_dev)/dt</td><td>((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)</td></tr><tr><td>d(Psi_q_dev)/dt</td><td>((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)</td></tr><tr><td>d(Idv_dev)/dt</td><td>(((Kdo_dev)*(u_gq_dev+(((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)))-Idv_dev)/Tdo_dev)</td></tr><tr><td>d(Iqv_dev)/dt</td><td>(((Kqo_dev)*(u_gd_dev+(((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)))-Iqv_dev)/Tqo_dev)</td></tr><tr><td>d(v_positive_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_vseq_dev-v_positive_d_vseq_dev))</td></tr><tr><td>d(v_positive_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_vseq_dev-v_positive_q_vseq_dev))</td></tr><tr><td>d(v_negative_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_vseq_dev-v_negative_d_vseq_dev))</td></tr><tr><td>d(v_negative_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_vseq_dev-v_negative_q_vseq_dev))</td></tr><tr><td>d(i_positive_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_iseq_dev-i_positive_d_iseq_dev))</td></tr><tr><td>d(i_positive_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_iseq_dev-i_positive_q_iseq_dev))</td></tr><tr><td>d(i_negative_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_iseq_dev-i_negative_d_iseq_dev))</td></tr><tr><td>d(i_negative_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_iseq_dev-i_negative_q_iseq_dev))</td></tr><tr><td>d(Phi_d_negative_current_dev)/dt</td><td>(negative_current_ki_dev*(((negative_current_reference_d_negative_current_dev-i_negative_d_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>d(Phi_q_negative_current_dev)/dt</td><td>(negative_current_ki_dev*(((negative_current_reference_q_negative_current_dev-i_negative_q_iseq_dev)*activation_sequence_ramp_dev)))</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>Irefmag_safe_dev</td><td>sqrt(Igd_ref_raw_dev**2+Igq_ref_raw_dev**2+limit_eps_dev**2)-Irefmag_safe_dev</td></tr><tr><td>Vcmdmag_safe_dev</td><td>sqrt(vcmd_d_raw_dev**2+vcmd_q_raw_dev**2+limit_eps_dev**2)-Vcmdmag_safe_dev</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>U_pcc_pu_dev</td><td>sqrt(v_d_dev**2+v_q_dev**2)</td></tr><tr><td>Vpccd_r_dev</td><td>(cos(theta_pll_dev)*v_d_dev + sin(theta_pll_dev)*v_q_dev)</td></tr><tr><td>Vpccq_r_dev</td><td>(-sin(theta_pll_dev)*v_d_dev + cos(theta_pll_dev)*v_q_dev)</td></tr><tr><td>Vpccd_dev</td><td>(Vbase_dev*Vpccd_r_dev)</td></tr><tr><td>Vpccq_dev</td><td>(Vbase_dev*Vpccq_r_dev)</td></tr><tr><td>u_gd_dev</td><td>(v_fd_dev + Rf_dev*(i_gd_dev-i_od_dev))</td></tr><tr><td>u_gq_dev</td><td>(v_fq_dev + Rf_dev*(i_gq_dev-i_oq_dev))</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(u_gd_dev*i_od_dev+u_gq_dev*i_oq_dev))</td></tr><tr><td>Qe_dev</td><td>(sqrt3_dev*(u_gq_dev*i_od_dev-u_gd_dev*i_oq_dev))</td></tr><tr><td>Ut_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>y_pll_dev</td><td>(Phi_pll_dev+P_pll_dev*((u_gq_dev/Vbase_dev-vq_ref_dev)))</td></tr><tr><td>y_ga_dev</td><td>(Phi_ga_dev+P_od_s_dev*((Pe_ref*Sbase_dev-Pe_dev)/sqrt3_dev/Vbase_dev))</td></tr><tr><td>Vpccd_pu_dev</td><td>(Vpccd_dev/Vbase_dev)</td></tr><tr><td>Vpccq_pu_dev</td><td>(Vpccq_dev/Vbase_dev)</td></tr><tr><td>y_gc_dev</td><td>(Phi_gc_dev+P_oq_s_dev*((Qe_dev-Qe_ref*Sbase_dev)/sqrt3_dev/Vbase_dev))</td></tr><tr><td>Igd_ref_raw_dev</td><td>(y_ga_dev+EnableControl_dev*(Bva_dev*u_gd_dev+Idv_dev)+EnableFrequencyVD_dev*Kfvd_d_dev*y_pll_dev)</td></tr><tr><td>Igq_ref_raw_dev</td><td>(y_gc_dev+EnableControl_dev*(Bva_dev*u_gq_dev+Iqv_dev)+EnableFrequencyVD_dev*Kfvd_q_dev*y_pll_dev)</td></tr><tr><td>current_limit_gain_dev</td><td>(1+(((IrefMag_dev_f_in)*Irefmag_safe_dev+(IrefMag_dev_f_lo)*limit_floor_dev+(IrefMag_dev_f_hi)*Iref_limit_dev-Irefmag_safe_dev)/sqrt(Irefmag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>Igd_ref_normal_dev</td><td>(Igd_ref_raw_dev*current_limit_gain_dev)</td></tr><tr><td>Igq_ref_normal_dev</td><td>(Igq_ref_raw_dev*current_limit_gain_dev)</td></tr><tr><td>Igd_ref_dev</td><td>Igd_ref_normal_dev</td></tr><tr><td>Igq_ref_dev</td><td>Igq_ref_normal_dev</td></tr><tr><td>y_gb_dev</td><td>(Phi_gb_dev+P_id_s_dev*((Igd_ref_dev-i_gd_dev)))</td></tr><tr><td>y_gd_dev</td><td>(Phi_gd_dev+P_iq_s_dev*((Igq_ref_dev-i_gq_dev)))</td></tr><tr><td>comp_d_dev</td><td>(u_gd_dev - w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>comp_q_dev</td><td>(u_gq_dev + w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>vcmd_d_raw_dev</td><td>(y_gb_dev+comp_d_dev)</td></tr><tr><td>vcmd_q_raw_dev</td><td>(y_gd_dev+comp_q_dev)</td></tr><tr><td>voltage_limit_gain_dev</td><td>(1+(((VcmdMag_dev_f_in)*Vcmdmag_safe_dev+(VcmdMag_dev_f_lo)*limit_floor_dev+(VcmdMag_dev_f_hi)*Vcmd_limit_dev-Vcmdmag_safe_dev)/sqrt(Vcmdmag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>vcmd_d_dev</td><td>(((vcmd_d_raw_dev*voltage_limit_gain_dev))+correction_d_negative_current_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(((vcmd_q_raw_dev*voltage_limit_gain_dev))+correction_q_negative_current_dev)</td></tr><tr><td>vrefd_dev</td><td>((V_dc_dev/Vdcbase_dev)*v_act_d_dev)</td></tr><tr><td>vrefq_dev</td><td>((V_dc_dev/Vdcbase_dev)*v_act_q_dev)</td></tr><tr><td>Pse_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev+vrefq_dev*i_gq_dev))</td></tr><tr><td>idc_dev</td><td>(w_v_dev*V_dc_dev + w_vgap_dev*(Vdcbase_dev-V_dc_dev) + w_p_dev*(Pe_ref*Sbase_dev) + w_pgap_dev*(Pse_dev-Pe_dev))</td></tr><tr><td>w_plant_dev</td><td>(w_g_dev+y_pll_dev)</td></tr><tr><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_od_dev-sin(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_od_dev+cos(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>i_0_dev</td><td>0</td></tr><tr><td>double_angle_vseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_vseq_dev</td><td>(-double_angle_vseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_vseq_dev</td><td>(cos(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev-sin(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_vseq_dev</td><td>(sin(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev+cos(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_d_dev-sin(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_d_dev+cos(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_positive_d_vseq_dev-sin(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_positive_d_vseq_dev+cos(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>positive_d_input_vseq_dev</td><td>(v_d_dev-rotated_d_negative_to_positive_vseq_dev)</td></tr><tr><td>positive_q_input_vseq_dev</td><td>(v_q_dev-rotated_q_negative_to_positive_vseq_dev)</td></tr><tr><td>negative_d_input_vseq_dev</td><td>(rotated_d_raw_to_negative_vseq_dev-rotated_d_positive_to_negative_vseq_dev)</td></tr><tr><td>negative_q_input_vseq_dev</td><td>(rotated_q_raw_to_negative_vseq_dev-rotated_q_positive_to_negative_vseq_dev)</td></tr><tr><td>double_angle_iseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_iseq_dev</td><td>(-double_angle_iseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_iseq_dev</td><td>(cos(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev-sin(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_iseq_dev</td><td>(sin(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev+cos(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_d_dev-sin(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_d_dev+cos(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_positive_d_iseq_dev-sin(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_positive_d_iseq_dev+cos(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>positive_d_input_iseq_dev</td><td>(i_d_dev-rotated_d_negative_to_positive_iseq_dev)</td></tr><tr><td>positive_q_input_iseq_dev</td><td>(i_q_dev-rotated_q_negative_to_positive_iseq_dev)</td></tr><tr><td>negative_d_input_iseq_dev</td><td>(rotated_d_raw_to_negative_iseq_dev-rotated_d_positive_to_negative_iseq_dev)</td></tr><tr><td>negative_q_input_iseq_dev</td><td>(rotated_q_raw_to_negative_iseq_dev-rotated_q_positive_to_negative_iseq_dev)</td></tr><tr><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>positive_magnitude_sequence_allocator_dev</td><td>sqrt(i_positive_d_iseq_dev**2+i_positive_q_iseq_dev**2)</td></tr><tr><td>negative_magnitude_sequence_allocator_dev</td><td>sqrt(i_negative_d_iseq_dev**2+i_negative_q_iseq_dev**2)</td></tr><tr><td>priority_positive_ratio_sequence_allocator_dev</td><td>(sequence_current_limit_dev/(positive_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>priority_positive_scale_sequence_allocator_dev</td><td>((1+priority_positive_ratio_sequence_allocator_dev-sqrt((1-priority_positive_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>priority_capacity_sequence_allocator_dev</td><td>(sequence_current_limit_dev-priority_positive_scale_sequence_allocator_dev*positive_magnitude_sequence_allocator_dev)</td></tr><tr><td>priority_negative_ratio_sequence_allocator_dev</td><td>(priority_capacity_sequence_allocator_dev/(negative_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>priority_negative_scale_sequence_allocator_dev</td><td>((1+priority_negative_ratio_sequence_allocator_dev-sqrt((1-priority_negative_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>total_magnitude_sequence_allocator_dev</td><td>(positive_magnitude_sequence_allocator_dev+negative_magnitude_sequence_allocator_dev)</td></tr><tr><td>uniform_ratio_sequence_allocator_dev</td><td>(sequence_current_limit_dev/(total_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>uniform_scale_sequence_allocator_dev</td><td>((1+uniform_ratio_sequence_allocator_dev-sqrt((1-uniform_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>positive_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_positive_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>negative_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_negative_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>limited_positive_d_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_d_iseq_dev)</td></tr><tr><td>limited_positive_q_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_q_iseq_dev)</td></tr><tr><td>limited_negative_d_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_d_iseq_dev)</td></tr><tr><td>limited_negative_q_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_q_iseq_dev)</td></tr><tr><td>elapsed_sequence_ramp_dev</td><td>((theta_sequence_dev-initial_angle_sequence_ramp_dev)/sequence_angular_frequency_dev)</td></tr><tr><td>raw_sequence_ramp_dev</td><td>((elapsed_sequence_ramp_dev-delay_s_sequence_ramp_dev)/ramp_s_sequence_ramp_dev)</td></tr><tr><td>nonnegative_sequence_ramp_dev</td><td>((raw_sequence_ramp_dev+sqrt(raw_sequence_ramp_dev**2))/2)</td></tr><tr><td>activation_sequence_ramp_dev</td><td>((1+nonnegative_sequence_ramp_dev-sqrt((1-nonnegative_sequence_ramp_dev)**2))/2)</td></tr><tr><td>y_d_negative_current_dev</td><td>(Phi_d_negative_current_dev+negative_current_kp_dev*(((negative_current_reference_d_negative_current_dev-i_negative_d_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>y_q_negative_current_dev</td><td>(Phi_q_negative_current_dev+negative_current_kp_dev*(((negative_current_reference_q_negative_current_dev-i_negative_q_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>negative_double_angle_negative_current_dev</td><td>(-2*theta_sequence_dev)</td></tr><tr><td>negative_device_angle_negative_current_dev</td><td>(-theta_pll_dev)</td></tr><tr><td>rotated_d_to_positive_negative_current_dev</td><td>(cos(negative_double_angle_negative_current_dev)*y_d_negative_current_dev-sin(negative_double_angle_negative_current_dev)*y_q_negative_current_dev)</td></tr><tr><td>rotated_q_to_positive_negative_current_dev</td><td>(sin(negative_double_angle_negative_current_dev)*y_d_negative_current_dev+cos(negative_double_angle_negative_current_dev)*y_q_negative_current_dev)</td></tr><tr><td>rotated_d_to_device_negative_current_dev</td><td>(cos(negative_device_angle_negative_current_dev)*rotated_d_to_positive_negative_current_dev-sin(negative_device_angle_negative_current_dev)*rotated_q_to_positive_negative_current_dev)</td></tr><tr><td>rotated_q_to_device_negative_current_dev</td><td>(sin(negative_device_angle_negative_current_dev)*rotated_d_to_positive_negative_current_dev+cos(negative_device_angle_negative_current_dev)*rotated_q_to_positive_negative_current_dev)</td></tr><tr><td>correction_d_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_d_to_device_negative_current_dev)</td></tr><tr><td>correction_q_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_q_to_device_negative_current_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>IrefMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>IrefMag_dev</td></tr><tr><td>u</td><td>Irefmag_safe_dev</td></tr><tr><td>lower</td><td>limit_floor_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>IrefMag_dev_f_in</td></tr><tr><td>f_lo</td><td>IrefMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>IrefMag_dev_f_hi</td></tr></tbody></table></div><h3>VcmdMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>VcmdMag_dev</td></tr><tr><td>u</td><td>Vcmdmag_safe_dev</td></tr><tr><td>lower</td><td>limit_floor_dev</td></tr><tr><td>upper</td><td>Vcmd_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>VcmdMag_dev_f_in</td></tr><tr><td>f_lo</td><td>VcmdMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>VcmdMag_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkPowerDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>capacitor_voltage_d</td><td>v_fd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>capacitor_voltage_q</td><td>v_fq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>grid_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>pcc_voltage_d</td><td>Vpccd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pcc_voltage_q</td><td>Vpccq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>filter_node_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>filter_node_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>active_power</td><td>Pe_dev</td><td>out</td><td>active_power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+export_to_grid</td></tr><tr><td>reactive_power</td><td>Qe_dev</td><td>out</td><td>reactive_power</td><td>var</td><td>device_dq</td><td>Sbase</td><td>+export_to_grid</td></tr><tr><td>voltage_magnitude</td><td>Ut_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+magnitude</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>damping_resistance</td><td>Rf_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.pll / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ga / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.decouple / CurrentDecoupleDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_bus / DCBusVSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.lcl / LCLFilterDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+converter_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+converter_to_grid</td></tr><tr><td>filter_node_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>filter_node_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>pcc_voltage_d</td><td>Vpccd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pcc_voltage_q</td><td>Vpccq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>grid_frequency</td><td>w_plant_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_sequence</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>capacitor_voltage_d</td><td>v_fd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>capacitor_voltage_q</td><td>v_fq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>grid_current_d</td><td>i_od_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>inner_resistance</td><td>Rg_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>inner_inductance</td><td>Lg_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>damping_resistance</td><td>Rf_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>filter_capacitance</td><td>Cf_dev</td><td>capacitance</td><td>F</td><td>Cbase</td></tr><tr><td>outer_resistance</td><td>Ro_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>outer_inductance</td><td>Lo_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>base_angular_frequency</td><td>w_g_dev</td><td>angular_frequency</td><td>rad/s</td><td>wbase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>current_base</td><td>Ibase_dev</td><td>current</td><td>A</td><td>Ibase</td></tr><tr><td>power_base</td><td>Sbase_dev</td><td>apparent_power</td><td>VA</td><td>Sbase</td></tr></tbody></table></div><h3>device.enable / EnableControlDamping</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.network_current / NetworkCurrentDQ_VSC</h3><p>Expose the terminal-current rotation used by Base apparatus outputs.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>grid_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><h3>device.zero_sequence / ZeroSequenceOpenTerminal</h3><p>Three-wire terminal: expose the dq0 ABI while enforcing ``i0 = 0``.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>terminal_voltage_0</td><td>v_0_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq0</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>terminal_current_0</td><td>i_0_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq0</td><td>Ibase</td><td>+device_to_grid</td></tr></tbody></table></div><h3>device.voltage_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>v_positive_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>v_positive_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>v_negative_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>v_negative_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.voltage_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_negative_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_negative_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_positive_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_positive_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>i_positive_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>i_positive_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>i_negative_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>i_negative_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.current_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_power / SequencePowerDQ</h3><p>Expose sequence power terms without feeding the DC energy equation.

    The two cross terms are the cosine/sine coefficients of the fundamental
    positive/negative interaction.  They are diagnostics only; the existing
    instantaneous converter power remains authoritative for DC-link dynamics.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_current_allocator / SequenceCurrentPriorityAllocator</h3><p>Conservatively enforce ``|I+| + |I-| &lt;= Imax``.

    This norm bound guarantees the reconstructed instantaneous phase-current
    peak does not exceed ``Imax``.  Positive-priority mode preserves ``I+``
    first and allocates the remaining capacity to ``I-``.  Uniform mode scales
    both vectors together.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>positive_d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>positive_q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>negative_d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>negative_q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>limited_positive_d</td><td>limited_positive_d_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>limited_positive_q</td><td>limited_positive_q_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>limited_negative_d</td><td>limited_negative_d_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>limited_negative_q</td><td>limited_negative_q_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>current_limit</td><td>sequence_current_limit_dev</td><td>current</td><td>pu</td><td>Ibase</td></tr><tr><td>positive_priority</td><td>sequence_positive_priority_dev</td><td>boolean</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.sequence_activation / SequenceActivationRamp</h3><p>Map an unwrapped synchronous angle to a bounded ``0 -&gt; 1`` ramp.

    The ABC shell already publishes ``ThetaBus = theta0 + omega*t``.  Reusing
    that frame context keeps this equation portable to both Simulink and the
    Python DAE solver.  Absolute-value identities provide exact clipping
    without adding a discrete switch.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>activation</td><td>activation_sequence_ramp_dev</td><td>out</td><td>enable</td><td>1</td><td>scalar</td><td>one</td><td>+enabled</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>angular_frequency</td><td>sequence_angular_frequency_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr><tr><td>initial_angle</td><td>0.0</td><td>angle</td><td>rad</td><td>one_radian</td></tr><tr><td>delay_s</td><td>0.06</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>ramp_s</td><td>0.02</td><td>time</td><td>s</td><td>one_second</td></tr></tbody></table></div><h3>device.negative_current_control / NegativeSequenceCurrentControlVSC</h3><p>Drive measured negative current toward its declared reference.

    PI outputs are formed in the negative synchronous frame, reconstructed in
    the positive network frame with ``R(-2 theta_sequence)``, then rotated into
    the existing apparatus command frame with ``R(-theta_device)``.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.pi_d / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.pi_q / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>y_d_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>y_q_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_negative_current_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_to_positive_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_to_positive_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.negative_current_control.to_device / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>rotated_d_to_positive_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>rotated_q_to_positive_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_device_angle_negative_current_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_to_device_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_to_device_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div></details></section><section id="gfl_pq_pn0_standard_support" data-config="gfl_pq_pn0_standard_support"><h2>Sequence-control extension: standard support</h2><p><span class="badge">29 states</span><span class="badge">9 implicit algebraic variables</span><span class="badge">88 parameters</span> <code>gfl_pq_pn0_standard_support</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>mode</td><td>0</td></tr><tr><td>sequence_control.mode</td><td>standard_support</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>1.0</td></tr><tr><td>Xi</td><td>0.2022</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_pll_dev</td><td>PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>theta_pll_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>2</td><td>Phi_ga_dev</td><td>Internal dynamic variable of Phi_ga</td><td>Defined by the derivative and port bases</td></tr><tr><td>3</td><td>Phi_gc_dev</td><td>Internal dynamic variable of Phi_gc</td><td>Defined by the derivative and port bases</td></tr><tr><td>4</td><td>Phi_gb_dev</td><td>Internal dynamic variable of Phi_gb</td><td>Defined by the derivative and port bases</td></tr><tr><td>5</td><td>Phi_gd_dev</td><td>Internal dynamic variable of Phi_gd</td><td>Defined by the derivative and port bases</td></tr><tr><td>6</td><td>v_act_d_dev</td><td>Averaged converter d-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>7</td><td>v_act_q_dev</td><td>Averaged converter q-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>V_dc_dev</td><td>DC-link voltage</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>9</td><td>i_gd_dev</td><td>converter current d</td><td>A / device_dq</td></tr><tr><td>10</td><td>i_gq_dev</td><td>converter current q</td><td>A / device_dq</td></tr><tr><td>11</td><td>v_fd_dev</td><td>capacitor voltage d</td><td>V / device_dq</td></tr><tr><td>12</td><td>v_fq_dev</td><td>capacitor voltage q</td><td>V / device_dq</td></tr><tr><td>13</td><td>i_od_dev</td><td>grid current d</td><td>A / device_dq</td></tr><tr><td>14</td><td>i_oq_dev</td><td>grid current q</td><td>A / device_dq</td></tr><tr><td>15</td><td>Psi_d_dev</td><td>IC d-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>16</td><td>Psi_q_dev</td><td>IC q-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>17</td><td>Idv_dev</td><td>IC d-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>18</td><td>Iqv_dev</td><td>IC q-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>19</td><td>v_positive_d_vseq_dev</td><td>positive d; d; positive voltage d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>20</td><td>v_positive_q_vseq_dev</td><td>positive q; q; positive voltage q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>21</td><td>v_negative_d_vseq_dev</td><td>negative d; d; negative voltage d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>22</td><td>v_negative_q_vseq_dev</td><td>negative q; q; negative voltage q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>23</td><td>i_positive_d_iseq_dev</td><td>positive d; d; positive current d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>24</td><td>i_positive_q_iseq_dev</td><td>positive q; q; positive current q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>25</td><td>i_negative_d_iseq_dev</td><td>negative d; d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>26</td><td>i_negative_q_iseq_dev</td><td>negative q; q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>27</td><td>standard_positive_active_hold_dev</td><td>Internal dynamic variable of standard_positive_active_hold</td><td>Defined by the derivative and port bases</td></tr><tr><td>28</td><td>standard_positive_reactive_hold_dev</td><td>Internal dynamic variable of standard_positive_reactive_hold</td><td>Defined by the derivative and port bases</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>w_g_dev</td><td>376.99111843077515</td><td>angular_frequency</td><td>rad/s / wbase; rad/s / one_radian_per_second</td><td></td></tr><tr><td>w_ff_dev</td><td>3.141592653589793</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>100000000.0</td><td>apparent_power</td><td>VA / Sbase</td><td></td></tr><tr><td>Vbase_dev</td><td>1000.0</td><td>voltage</td><td>V / Vbase</td><td></td></tr><tr><td>Ibase_dev</td><td>57735.02691896258</td><td>current</td><td>A / Ibase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>2449.489742783178</td><td></td><td></td><td></td></tr><tr><td>Lo_dev</td><td>4.389665748329491e-07</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>Ro_dev</td><td>0.0</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Lg_dev</td><td>9.999996858526121e-07</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>5e-06</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Cf_dev</td><td>0.060001413545644554</td><td>capacitance</td><td>F / Cbase; F / one_faraday</td><td></td></tr><tr><td>Rf_dev</td><td>0.0002</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>1.6</td><td></td><td></td><td></td></tr><tr><td>G_bus_dev</td><td>0.8333333333333335</td><td></td><td></td><td></td></tr><tr><td>w_v_dev</td><td>0.8333333333333334</td><td></td><td></td><td></td></tr><tr><td>w_vgap_dev</td><td>2000.0000000000002</td><td></td><td></td><td></td></tr><tr><td>w_p_dev</td><td>0.00040824829046386303</td><td></td><td></td><td></td></tr><tr><td>w_pgap_dev</td><td>0.00040824829046386303</td><td></td><td></td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>P_od_s_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>P_oq_s_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>I_od_s_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>I_oq_s_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>P_id_s_dev</td><td>0.015</td><td></td><td></td><td></td></tr><tr><td>P_iq_s_dev</td><td>0.015</td><td></td><td></td><td></td></tr><tr><td>I_id_s_dev</td><td>0.175</td><td></td><td></td><td></td></tr><tr><td>I_iq_s_dev</td><td>0.175</td><td></td><td></td><td></td></tr><tr><td>P_pll_dev</td><td>0.109</td><td></td><td></td><td></td></tr><tr><td>I_pll_dev</td><td>13.68</td><td></td><td></td><td></td></tr><tr><td>I_od_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>I_oq_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>I_id_dev</td><td>35.0</td><td></td><td></td><td></td></tr><tr><td>I_iq_dev</td><td>35.0</td><td></td><td></td><td></td></tr><tr><td>Bva_dev</td><td>0.001</td><td></td><td></td><td></td></tr><tr><td>Tdo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tdi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Tqo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tqi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Kdo_dev</td><td>5.0</td><td></td><td></td><td></td></tr><tr><td>Kdi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Kqo_dev</td><td>5.0</td><td></td><td></td><td></td></tr><tr><td>Kqi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>vq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableControl_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableFrequencyVD_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Kfvd_d_dev</td><td>-16.0</td><td></td><td></td><td></td></tr><tr><td>Kfvd_q_dev</td><td>-727.2727272727273</td><td></td><td></td><td></td></tr><tr><td>Imax_pu_dev</td><td>3.0</td><td></td><td></td><td></td></tr><tr><td>m_max_dev</td><td>1.15</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.000125</td><td></td><td></td><td></td></tr><tr><td>Iref_limit_dev</td><td>173205.08075688774</td><td></td><td></td><td></td></tr><tr><td>Vcmd_limit_dev</td><td>1150.0</td><td></td><td></td><td></td></tr><tr><td>limit_floor_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>limit_eps_dev</td><td>1e-12</td><td></td><td></td><td></td></tr><tr><td>EnableFRT_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>K1_lvrt_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>K3_hvrt_dev</td><td>1.5</td><td></td><td></td><td></td></tr><tr><td>Vlvrt_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Vhvrt_pu_dev</td><td>1.1</td><td></td><td></td><td></td></tr><tr><td>frt_epsilon_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>T_frt_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>frt_rate_dev</td><td>200.0</td><td></td><td></td><td></td></tr><tr><td>EnablePRecovery_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>PRecoveryGain_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>TRecoveryEnter_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>TRecoveryDecay_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>EnablePrimaryFrequency_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>f_d_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>K_f_dev</td><td>30.0</td><td></td><td></td><td></td></tr><tr><td>dP_max_up_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>dP_max_down_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>wb_zero_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>ddsrf_rate_dev</td><td>125.66370614359172</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>power_scale_sequence_power_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>sequence_angular_frequency_dev</td><td>376.99111843077515</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>initial_angle_sequence_ramp_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>delay_s_sequence_ramp_dev</td><td>0.06</td><td></td><td></td><td></td></tr><tr><td>ramp_s_sequence_ramp_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>sequence_current_limit_dev</td><td>1.2</td><td>current</td><td>pu / Ibase</td><td></td></tr><tr><td>sequence_positive_priority_dev</td><td>1.0</td><td>boolean</td><td>1 / one</td><td></td></tr><tr><td>sequence_k2_positive_dev</td><td>1.5</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>sequence_k2_negative_dev</td><td>1.5</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>sequence_voltage_threshold_dev</td><td>0.9</td><td>voltage</td><td>pu / Vbase</td><td></td></tr><tr><td>hold_rate_dev</td><td>1000.0</td><td></td><td></td><td></td></tr><tr><td>gate_threshold_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>epsilon_dev</td><td>1e-12</td><td></td><td></td><td></td></tr><tr><td>epsilon_standard_priority_dev</td><td>1e-12</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]; raw d [pu, positive_dq, +d]; d [1, source_dq, +d]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]; raw q [pu, positive_dq, +q]; q [1, source_dq, +q]</td></tr><tr><td>2</td><td>Pe_ref</td><td></td></tr><tr><td>3</td><td>Qe_ref</td><td></td></tr><tr><td>4</td><td>v_0_dev</td><td>terminal voltage 0 [pu, network_dq0, +pcc_to_neutral]</td></tr><tr><td>5</td><td>theta_sequence_dev</td><td>frame angle [rad, stationary_to_positive, +positive_rotation]; sequence angle [rad, sequence, +sequence]</td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_od_dev-sin(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_od_dev+cos(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>2</td><td>i_0_dev</td><td>0</td></tr><tr><td>3</td><td>v_positive_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>4</td><td>v_positive_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>5</td><td>v_negative_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>6</td><td>v_negative_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>7</td><td>i_positive_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>8</td><td>i_positive_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>9</td><td>i_negative_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>10</td><td>i_negative_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>11</td><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>12</td><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>13</td><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>14</td><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>15</td><td>V_dc_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>16</td><td>Pe_dev</td><td>(sqrt3_dev*(u_gd_dev*i_od_dev+u_gq_dev*i_oq_dev))</td></tr><tr><td>17</td><td>Qe_dev</td><td>(sqrt3_dev*(u_gq_dev*i_od_dev-u_gd_dev*i_oq_dev))</td></tr><tr><td>18</td><td>activation_sequence_ramp_dev</td><td>((1+nonnegative_sequence_ramp_dev-sqrt((1-nonnegative_sequence_ramp_dev)**2))/2)</td></tr><tr><td>19</td><td>standard_support_gate_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>20</td><td>standard_positive_active_hold_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>21</td><td>standard_positive_reactive_hold_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>22</td><td>positive_reactive_increment_dev</td><td>(activation_sequence_ramp_dev*sequence_k2_positive_dev*positive_voltage_depth_dev)</td></tr><tr><td>23</td><td>negative_reactive_absorption_dev</td><td>(activation_sequence_ramp_dev*sequence_k2_negative_dev*negative_voltage_magnitude_dev)</td></tr><tr><td>24</td><td>filter_susceptance_dev</td><td>(w_g_dev*Cf_dev*Vbase_dev/Ibase_dev)</td></tr><tr><td>25</td><td>positive_reference_device_d_A_dev</td><td>(Ibase_dev*rotated_d_standard_positive_to_device_dev)</td></tr><tr><td>26</td><td>positive_reference_device_q_A_dev</td><td>(Ibase_dev*rotated_q_standard_positive_to_device_dev)</td></tr><tr><td>27</td><td>negative_reference_device_d_A_dev</td><td>(standard_support_gate_dev*Ibase_dev*rotated_d_standard_negative_to_device_dev)</td></tr><tr><td>28</td><td>negative_reference_device_q_A_dev</td><td>(standard_support_gate_dev*Ibase_dev*rotated_q_standard_negative_to_device_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_pll_dev)/dt</td><td>(I_pll_dev*((u_gq_dev/Vbase_dev-vq_ref_dev)))</td></tr><tr><td>d(theta_pll_dev)/dt</td><td>y_pll_dev</td></tr><tr><td>d(Phi_ga_dev)/dt</td><td>(((1-standard_support_gate_dev)*(((I_od_s_dev*((Pe_ref*Sbase_dev-Pe_dev)/sqrt3_dev/Vbase_dev))+(((I_od_s_dev/P_od_s_dev)*(Igd_ref_dev-Igd_ref_raw_dev)))) - Phi_ga_dev))) + Phi_ga_dev</td></tr><tr><td>d(Phi_gc_dev)/dt</td><td>(((1-standard_support_gate_dev)*(((I_oq_s_dev*((Qe_dev-Qe_ref*Sbase_dev)/sqrt3_dev/Vbase_dev))+(((I_oq_s_dev/P_oq_s_dev)*(Igq_ref_dev-Igq_ref_raw_dev)))) - Phi_gc_dev))) + Phi_gc_dev</td></tr><tr><td>d(Phi_gb_dev)/dt</td><td>((I_id_s_dev*((Igd_ref_dev-i_gd_dev)))+(((I_id_s_dev/P_id_s_dev)*(vcmd_d_dev-vcmd_d_raw_dev))))</td></tr><tr><td>d(Phi_gd_dev)/dt</td><td>((I_iq_s_dev*((Igq_ref_dev-i_gq_dev)))+(((I_iq_s_dev/P_iq_s_dev)*(vcmd_q_dev-vcmd_q_raw_dev))))</td></tr><tr><td>d(v_act_d_dev)/dt</td><td>((vcmd_d_dev-v_act_d_dev)/T_d_dev)</td></tr><tr><td>d(v_act_q_dev)/dt</td><td>((vcmd_q_dev-v_act_q_dev)/T_d_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>((1.0/C_bus_dev)*(idc_dev-G_bus_dev*V_dc_dev-Pse_dev/V_dc_dev))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((1.0/Lg_dev)*(vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+Lg_dev*w_plant_dev*i_gq_dev))</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((1.0/Lg_dev)*(vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-Lg_dev*w_plant_dev*i_gd_dev))</td></tr><tr><td>d(v_fd_dev)/dt</td><td>((1.0/Cf_dev)*(i_gd_dev-i_od_dev)+w_plant_dev*v_fq_dev)</td></tr><tr><td>d(v_fq_dev)/dt</td><td>((1.0/Cf_dev)*(i_gq_dev-i_oq_dev)-w_plant_dev*v_fd_dev)</td></tr><tr><td>d(i_od_dev)/dt</td><td>((1.0/Lo_dev)*(u_gd_dev-Vpccd_dev-Ro_dev*i_od_dev+Lo_dev*w_plant_dev*i_oq_dev))</td></tr><tr><td>d(i_oq_dev)/dt</td><td>((1.0/Lo_dev)*(u_gq_dev-Vpccq_dev-Ro_dev*i_oq_dev-Lo_dev*w_plant_dev*i_od_dev))</td></tr><tr><td>d(Psi_d_dev)/dt</td><td>((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)</td></tr><tr><td>d(Psi_q_dev)/dt</td><td>((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)</td></tr><tr><td>d(Idv_dev)/dt</td><td>(((Kdo_dev)*(u_gq_dev+(((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)))-Idv_dev)/Tdo_dev)</td></tr><tr><td>d(Iqv_dev)/dt</td><td>(((Kqo_dev)*(u_gd_dev+(((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)))-Iqv_dev)/Tqo_dev)</td></tr><tr><td>d(v_positive_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_vseq_dev-v_positive_d_vseq_dev))</td></tr><tr><td>d(v_positive_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_vseq_dev-v_positive_q_vseq_dev))</td></tr><tr><td>d(v_negative_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_vseq_dev-v_negative_d_vseq_dev))</td></tr><tr><td>d(v_negative_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_vseq_dev-v_negative_q_vseq_dev))</td></tr><tr><td>d(i_positive_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_iseq_dev-i_positive_d_iseq_dev))</td></tr><tr><td>d(i_positive_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_iseq_dev-i_positive_q_iseq_dev))</td></tr><tr><td>d(i_negative_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_iseq_dev-i_negative_d_iseq_dev))</td></tr><tr><td>d(i_negative_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_iseq_dev-i_negative_q_iseq_dev))</td></tr><tr><td>d(standard_positive_active_hold_dev)/dt</td><td>(hold_rate_dev*(1-standard_support_gate_dev)*(standard_positive_active_measured_dev-standard_positive_active_hold_dev))</td></tr><tr><td>d(standard_positive_reactive_hold_dev)/dt</td><td>(hold_rate_dev*(1-standard_support_gate_dev)*(standard_positive_reactive_measured_dev-standard_positive_reactive_hold_dev))</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>Irefmag_safe_dev</td><td>sqrt(Igd_ref_raw_dev**2+Igq_ref_raw_dev**2+limit_eps_dev**2)-Irefmag_safe_dev</td></tr><tr><td>Vcmdmag_safe_dev</td><td>sqrt(vcmd_d_raw_dev**2+vcmd_q_raw_dev**2+limit_eps_dev**2)-Vcmdmag_safe_dev</td></tr><tr><td>standard_support_gate_dev</td><td>(standard_support_gate_raw_dev-standard_support_gate_dev)</td></tr><tr><td>standard_positive_active_measured_dev</td><td>((i_positive_d_iseq_dev*v_positive_d_vseq_dev+i_positive_q_iseq_dev*v_positive_q_vseq_dev)/positive_voltage_magnitude_dev-standard_positive_active_measured_dev)</td></tr><tr><td>standard_positive_reactive_measured_dev</td><td>((i_positive_d_iseq_dev*v_positive_q_vseq_dev-i_positive_q_iseq_dev*v_positive_d_vseq_dev)/positive_voltage_magnitude_dev-standard_positive_reactive_measured_dev)</td></tr><tr><td>positive_converter_d_dev</td><td>(standard_positive_pcc_d_dev-filter_susceptance_dev*v_positive_q_vseq_dev-positive_converter_d_dev)</td></tr><tr><td>positive_converter_q_dev</td><td>(standard_positive_pcc_q_dev+filter_susceptance_dev*v_positive_d_vseq_dev-positive_converter_q_dev)</td></tr><tr><td>negative_converter_d_dev</td><td>(negative_reactive_d_dev+filter_susceptance_dev*v_negative_q_vseq_dev-negative_converter_d_dev)</td></tr><tr><td>negative_converter_q_dev</td><td>(negative_reactive_q_dev-filter_susceptance_dev*v_negative_d_vseq_dev-negative_converter_q_dev)</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>U_pcc_pu_dev</td><td>sqrt(v_d_dev**2+v_q_dev**2)</td></tr><tr><td>Vpccd_r_dev</td><td>(cos(theta_pll_dev)*v_d_dev + sin(theta_pll_dev)*v_q_dev)</td></tr><tr><td>Vpccq_r_dev</td><td>(-sin(theta_pll_dev)*v_d_dev + cos(theta_pll_dev)*v_q_dev)</td></tr><tr><td>Vpccd_dev</td><td>(Vbase_dev*Vpccd_r_dev)</td></tr><tr><td>Vpccq_dev</td><td>(Vbase_dev*Vpccq_r_dev)</td></tr><tr><td>u_gd_dev</td><td>(v_fd_dev + Rf_dev*(i_gd_dev-i_od_dev))</td></tr><tr><td>u_gq_dev</td><td>(v_fq_dev + Rf_dev*(i_gq_dev-i_oq_dev))</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(u_gd_dev*i_od_dev+u_gq_dev*i_oq_dev))</td></tr><tr><td>Qe_dev</td><td>(sqrt3_dev*(u_gq_dev*i_od_dev-u_gd_dev*i_oq_dev))</td></tr><tr><td>Ut_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>y_pll_dev</td><td>(Phi_pll_dev+P_pll_dev*((u_gq_dev/Vbase_dev-vq_ref_dev)))</td></tr><tr><td>y_ga_dev</td><td>(Phi_ga_dev+(1-standard_support_gate_dev)*(((Phi_ga_dev+P_od_s_dev*((Pe_ref*Sbase_dev-Pe_dev)/sqrt3_dev/Vbase_dev)))-Phi_ga_dev))</td></tr><tr><td>Vpccd_pu_dev</td><td>(Vpccd_dev/Vbase_dev)</td></tr><tr><td>Vpccq_pu_dev</td><td>(Vpccq_dev/Vbase_dev)</td></tr><tr><td>y_gc_dev</td><td>(Phi_gc_dev+(1-standard_support_gate_dev)*(((Phi_gc_dev+P_oq_s_dev*((Qe_dev-Qe_ref*Sbase_dev)/sqrt3_dev/Vbase_dev)))-Phi_gc_dev))</td></tr><tr><td>Igd_ref_raw_dev</td><td>(y_ga_dev+EnableControl_dev*(Bva_dev*u_gd_dev+Idv_dev)+EnableFrequencyVD_dev*Kfvd_d_dev*y_pll_dev)</td></tr><tr><td>Igq_ref_raw_dev</td><td>(y_gc_dev+EnableControl_dev*(Bva_dev*u_gq_dev+Iqv_dev)+EnableFrequencyVD_dev*Kfvd_q_dev*y_pll_dev)</td></tr><tr><td>current_limit_gain_dev</td><td>(1+(((IrefMag_dev_f_in)*Irefmag_safe_dev+(IrefMag_dev_f_lo)*limit_floor_dev+(IrefMag_dev_f_hi)*Iref_limit_dev-Irefmag_safe_dev)/sqrt(Irefmag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>Igd_ref_normal_dev</td><td>(Igd_ref_raw_dev*current_limit_gain_dev)</td></tr><tr><td>Igq_ref_normal_dev</td><td>(Igq_ref_raw_dev*current_limit_gain_dev)</td></tr><tr><td>Igd_ref_dev</td><td>((1-standard_support_gate_dev)*Igd_ref_normal_dev+standard_support_gate_dev*positive_reference_device_d_A_dev+negative_reference_device_d_A_dev)</td></tr><tr><td>Igq_ref_dev</td><td>((1-standard_support_gate_dev)*Igq_ref_normal_dev+standard_support_gate_dev*positive_reference_device_q_A_dev+negative_reference_device_q_A_dev)</td></tr><tr><td>y_gb_dev</td><td>(Phi_gb_dev+P_id_s_dev*((Igd_ref_dev-i_gd_dev)))</td></tr><tr><td>y_gd_dev</td><td>(Phi_gd_dev+P_iq_s_dev*((Igq_ref_dev-i_gq_dev)))</td></tr><tr><td>comp_d_dev</td><td>(u_gd_dev - w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>comp_q_dev</td><td>(u_gq_dev + w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>vcmd_d_raw_dev</td><td>(y_gb_dev+comp_d_dev)</td></tr><tr><td>vcmd_q_raw_dev</td><td>(y_gd_dev+comp_q_dev)</td></tr><tr><td>voltage_limit_gain_dev</td><td>(1+(((VcmdMag_dev_f_in)*Vcmdmag_safe_dev+(VcmdMag_dev_f_lo)*limit_floor_dev+(VcmdMag_dev_f_hi)*Vcmd_limit_dev-Vcmdmag_safe_dev)/sqrt(Vcmdmag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>vcmd_d_dev</td><td>(vcmd_d_raw_dev*voltage_limit_gain_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(vcmd_q_raw_dev*voltage_limit_gain_dev)</td></tr><tr><td>vrefd_dev</td><td>((V_dc_dev/Vdcbase_dev)*v_act_d_dev)</td></tr><tr><td>vrefq_dev</td><td>((V_dc_dev/Vdcbase_dev)*v_act_q_dev)</td></tr><tr><td>Pse_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev+vrefq_dev*i_gq_dev))</td></tr><tr><td>idc_dev</td><td>(w_v_dev*V_dc_dev + w_vgap_dev*(Vdcbase_dev-V_dc_dev) + w_p_dev*(Pe_ref*Sbase_dev) + w_pgap_dev*(Pse_dev-Pe_dev))</td></tr><tr><td>w_plant_dev</td><td>(w_g_dev+y_pll_dev)</td></tr><tr><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_od_dev-sin(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_od_dev+cos(theta_pll_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>i_0_dev</td><td>0</td></tr><tr><td>double_angle_vseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_vseq_dev</td><td>(-double_angle_vseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_vseq_dev</td><td>(cos(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev-sin(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_vseq_dev</td><td>(sin(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev+cos(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_d_dev-sin(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_d_dev+cos(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_positive_d_vseq_dev-sin(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_positive_d_vseq_dev+cos(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>positive_d_input_vseq_dev</td><td>(v_d_dev-rotated_d_negative_to_positive_vseq_dev)</td></tr><tr><td>positive_q_input_vseq_dev</td><td>(v_q_dev-rotated_q_negative_to_positive_vseq_dev)</td></tr><tr><td>negative_d_input_vseq_dev</td><td>(rotated_d_raw_to_negative_vseq_dev-rotated_d_positive_to_negative_vseq_dev)</td></tr><tr><td>negative_q_input_vseq_dev</td><td>(rotated_q_raw_to_negative_vseq_dev-rotated_q_positive_to_negative_vseq_dev)</td></tr><tr><td>double_angle_iseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_iseq_dev</td><td>(-double_angle_iseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_iseq_dev</td><td>(cos(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev-sin(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_iseq_dev</td><td>(sin(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev+cos(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_d_dev-sin(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_d_dev+cos(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_positive_d_iseq_dev-sin(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_positive_d_iseq_dev+cos(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>positive_d_input_iseq_dev</td><td>(i_d_dev-rotated_d_negative_to_positive_iseq_dev)</td></tr><tr><td>positive_q_input_iseq_dev</td><td>(i_q_dev-rotated_q_negative_to_positive_iseq_dev)</td></tr><tr><td>negative_d_input_iseq_dev</td><td>(rotated_d_raw_to_negative_iseq_dev-rotated_d_positive_to_negative_iseq_dev)</td></tr><tr><td>negative_q_input_iseq_dev</td><td>(rotated_q_raw_to_negative_iseq_dev-rotated_q_positive_to_negative_iseq_dev)</td></tr><tr><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>elapsed_sequence_ramp_dev</td><td>((theta_sequence_dev-initial_angle_sequence_ramp_dev)/sequence_angular_frequency_dev)</td></tr><tr><td>raw_sequence_ramp_dev</td><td>((elapsed_sequence_ramp_dev-delay_s_sequence_ramp_dev)/ramp_s_sequence_ramp_dev)</td></tr><tr><td>nonnegative_sequence_ramp_dev</td><td>((raw_sequence_ramp_dev+sqrt(raw_sequence_ramp_dev**2))/2)</td></tr><tr><td>activation_sequence_ramp_dev</td><td>((1+nonnegative_sequence_ramp_dev-sqrt((1-nonnegative_sequence_ramp_dev)**2))/2)</td></tr><tr><td>positive_voltage_magnitude_dev</td><td>sqrt(v_positive_d_vseq_dev**2+v_positive_q_vseq_dev**2+epsilon_dev**2)</td></tr><tr><td>negative_voltage_magnitude_dev</td><td>sqrt(v_negative_d_vseq_dev**2+v_negative_q_vseq_dev**2+epsilon_dev**2)</td></tr><tr><td>positive_voltage_depth_dev</td><td>((sequence_voltage_threshold_dev-positive_voltage_magnitude_dev+sqrt((sequence_voltage_threshold_dev-positive_voltage_magnitude_dev)**2))/2)</td></tr><tr><td>positive_reactive_increment_dev</td><td>(activation_sequence_ramp_dev*sequence_k2_positive_dev*positive_voltage_depth_dev)</td></tr><tr><td>negative_reactive_absorption_dev</td><td>(activation_sequence_ramp_dev*sequence_k2_negative_dev*negative_voltage_magnitude_dev)</td></tr><tr><td>standard_support_drive_dev</td><td>(positive_reactive_increment_dev+negative_reactive_absorption_dev)</td></tr><tr><td>standard_support_gate_raw_dev</td><td>(standard_support_drive_dev**4/(standard_support_drive_dev**4+gate_threshold_dev**4))</td></tr><tr><td>standard_positive_reactive_reference_dev</td><td>(standard_positive_reactive_hold_dev+positive_reactive_increment_dev)</td></tr><tr><td>standard_positive_pcc_d_dev</td><td>((standard_positive_active_hold_dev*v_positive_d_vseq_dev+standard_positive_reactive_reference_dev*v_positive_q_vseq_dev)/positive_voltage_magnitude_dev)</td></tr><tr><td>standard_positive_pcc_q_dev</td><td>((standard_positive_active_hold_dev*v_positive_q_vseq_dev-standard_positive_reactive_reference_dev*v_positive_d_vseq_dev)/positive_voltage_magnitude_dev)</td></tr><tr><td>negative_reactive_d_dev</td><td>(-negative_reactive_absorption_dev*v_negative_q_vseq_dev/negative_voltage_magnitude_dev)</td></tr><tr><td>negative_reactive_q_dev</td><td>(negative_reactive_absorption_dev*v_negative_d_vseq_dev/negative_voltage_magnitude_dev)</td></tr><tr><td>filter_susceptance_dev</td><td>(w_g_dev*Cf_dev*Vbase_dev/Ibase_dev)</td></tr><tr><td>positive_magnitude_standard_priority_dev</td><td>sqrt(positive_converter_d_dev**2+positive_converter_q_dev**2)</td></tr><tr><td>negative_magnitude_standard_priority_dev</td><td>sqrt(negative_converter_d_dev**2+negative_converter_q_dev**2)</td></tr><tr><td>priority_positive_ratio_standard_priority_dev</td><td>(sequence_current_limit_dev/(positive_magnitude_standard_priority_dev+epsilon_standard_priority_dev))</td></tr><tr><td>priority_positive_scale_standard_priority_dev</td><td>((1+priority_positive_ratio_standard_priority_dev-sqrt((1-priority_positive_ratio_standard_priority_dev)**2))/2)</td></tr><tr><td>priority_capacity_standard_priority_dev</td><td>(sequence_current_limit_dev-priority_positive_scale_standard_priority_dev*positive_magnitude_standard_priority_dev)</td></tr><tr><td>priority_negative_ratio_standard_priority_dev</td><td>(priority_capacity_standard_priority_dev/(negative_magnitude_standard_priority_dev+epsilon_standard_priority_dev))</td></tr><tr><td>priority_negative_scale_standard_priority_dev</td><td>((1+priority_negative_ratio_standard_priority_dev-sqrt((1-priority_negative_ratio_standard_priority_dev)**2))/2)</td></tr><tr><td>total_magnitude_standard_priority_dev</td><td>(positive_magnitude_standard_priority_dev+negative_magnitude_standard_priority_dev)</td></tr><tr><td>uniform_ratio_standard_priority_dev</td><td>(sequence_current_limit_dev/(total_magnitude_standard_priority_dev+epsilon_standard_priority_dev))</td></tr><tr><td>uniform_scale_standard_priority_dev</td><td>((1+uniform_ratio_standard_priority_dev-sqrt((1-uniform_ratio_standard_priority_dev)**2))/2)</td></tr><tr><td>positive_scale_standard_priority_dev</td><td>(sequence_positive_priority_dev*priority_positive_scale_standard_priority_dev+(1-sequence_positive_priority_dev)*uniform_scale_standard_priority_dev)</td></tr><tr><td>negative_scale_standard_priority_dev</td><td>(sequence_positive_priority_dev*priority_negative_scale_standard_priority_dev+(1-sequence_positive_priority_dev)*uniform_scale_standard_priority_dev)</td></tr><tr><td>limited_positive_d_standard_priority_dev</td><td>(positive_scale_standard_priority_dev*positive_converter_d_dev)</td></tr><tr><td>limited_positive_q_standard_priority_dev</td><td>(positive_scale_standard_priority_dev*positive_converter_q_dev)</td></tr><tr><td>limited_negative_d_standard_priority_dev</td><td>(negative_scale_standard_priority_dev*negative_converter_d_dev)</td></tr><tr><td>limited_negative_q_standard_priority_dev</td><td>(negative_scale_standard_priority_dev*negative_converter_q_dev)</td></tr><tr><td>positive_device_angle_dev</td><td>(-theta_pll_dev)</td></tr><tr><td>rotated_d_standard_positive_to_device_dev</td><td>(cos(positive_device_angle_dev)*limited_positive_d_standard_priority_dev-sin(positive_device_angle_dev)*limited_positive_q_standard_priority_dev)</td></tr><tr><td>rotated_q_standard_positive_to_device_dev</td><td>(sin(positive_device_angle_dev)*limited_positive_d_standard_priority_dev+cos(positive_device_angle_dev)*limited_positive_q_standard_priority_dev)</td></tr><tr><td>positive_reference_device_d_A_dev</td><td>(Ibase_dev*rotated_d_standard_positive_to_device_dev)</td></tr><tr><td>positive_reference_device_q_A_dev</td><td>(Ibase_dev*rotated_q_standard_positive_to_device_dev)</td></tr><tr><td>negative_double_angle_dev</td><td>(-2*theta_sequence_dev)</td></tr><tr><td>rotated_d_standard_negative_to_network_dev</td><td>(cos(negative_double_angle_dev)*limited_negative_d_standard_priority_dev-sin(negative_double_angle_dev)*limited_negative_q_standard_priority_dev)</td></tr><tr><td>rotated_q_standard_negative_to_network_dev</td><td>(sin(negative_double_angle_dev)*limited_negative_d_standard_priority_dev+cos(negative_double_angle_dev)*limited_negative_q_standard_priority_dev)</td></tr><tr><td>negative_device_angle_dev</td><td>(-theta_pll_dev)</td></tr><tr><td>rotated_d_standard_negative_to_device_dev</td><td>(cos(negative_device_angle_dev)*rotated_d_standard_negative_to_network_dev-sin(negative_device_angle_dev)*rotated_q_standard_negative_to_network_dev)</td></tr><tr><td>rotated_q_standard_negative_to_device_dev</td><td>(sin(negative_device_angle_dev)*rotated_d_standard_negative_to_network_dev+cos(negative_device_angle_dev)*rotated_q_standard_negative_to_network_dev)</td></tr><tr><td>negative_reference_device_d_A_dev</td><td>(standard_support_gate_dev*Ibase_dev*rotated_d_standard_negative_to_device_dev)</td></tr><tr><td>negative_reference_device_q_A_dev</td><td>(standard_support_gate_dev*Ibase_dev*rotated_q_standard_negative_to_device_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>IrefMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>IrefMag_dev</td></tr><tr><td>u</td><td>Irefmag_safe_dev</td></tr><tr><td>lower</td><td>limit_floor_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>IrefMag_dev_f_in</td></tr><tr><td>f_lo</td><td>IrefMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>IrefMag_dev_f_hi</td></tr></tbody></table></div><h3>VcmdMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>VcmdMag_dev</td></tr><tr><td>u</td><td>Vcmdmag_safe_dev</td></tr><tr><td>lower</td><td>limit_floor_dev</td></tr><tr><td>upper</td><td>Vcmd_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>VcmdMag_dev_f_in</td></tr><tr><td>f_lo</td><td>VcmdMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>VcmdMag_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkPowerDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>capacitor_voltage_d</td><td>v_fd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>capacitor_voltage_q</td><td>v_fq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>grid_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>pcc_voltage_d</td><td>Vpccd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pcc_voltage_q</td><td>Vpccq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>filter_node_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>filter_node_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>active_power</td><td>Pe_dev</td><td>out</td><td>active_power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+export_to_grid</td></tr><tr><td>reactive_power</td><td>Qe_dev</td><td>out</td><td>reactive_power</td><td>var</td><td>device_dq</td><td>Sbase</td><td>+export_to_grid</td></tr><tr><td>voltage_magnitude</td><td>Ut_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+magnitude</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>damping_resistance</td><td>Rf_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.pll / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ga / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.decouple / CurrentDecoupleDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_bus / DCBusVSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.lcl / LCLFilterDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+converter_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+converter_to_grid</td></tr><tr><td>filter_node_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>filter_node_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>pcc_voltage_d</td><td>Vpccd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pcc_voltage_q</td><td>Vpccq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>grid_frequency</td><td>w_plant_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_sequence</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>capacitor_voltage_d</td><td>v_fd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>capacitor_voltage_q</td><td>v_fq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>grid_current_d</td><td>i_od_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>inner_resistance</td><td>Rg_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>inner_inductance</td><td>Lg_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>damping_resistance</td><td>Rf_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>filter_capacitance</td><td>Cf_dev</td><td>capacitance</td><td>F</td><td>Cbase</td></tr><tr><td>outer_resistance</td><td>Ro_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>outer_inductance</td><td>Lo_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>base_angular_frequency</td><td>w_g_dev</td><td>angular_frequency</td><td>rad/s</td><td>wbase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>current_base</td><td>Ibase_dev</td><td>current</td><td>A</td><td>Ibase</td></tr><tr><td>power_base</td><td>Sbase_dev</td><td>apparent_power</td><td>VA</td><td>Sbase</td></tr></tbody></table></div><h3>device.enable / EnableControlDamping</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.network_current / NetworkCurrentDQ_VSC</h3><p>Expose the terminal-current rotation used by Base apparatus outputs.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>grid_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><h3>device.zero_sequence / ZeroSequenceOpenTerminal</h3><p>Three-wire terminal: expose the dq0 ABI while enforcing ``i0 = 0``.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>terminal_voltage_0</td><td>v_0_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq0</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>terminal_current_0</td><td>i_0_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq0</td><td>Ibase</td><td>+device_to_grid</td></tr></tbody></table></div><h3>device.voltage_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>v_positive_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>v_positive_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>v_negative_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>v_negative_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.voltage_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_negative_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_negative_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_positive_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_positive_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>i_positive_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>i_positive_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>i_negative_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>i_negative_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.current_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_power / SequencePowerDQ</h3><p>Expose sequence power terms without feeding the DC energy equation.

    The two cross terms are the cosine/sine coefficients of the fundamental
    positive/negative interaction.  They are diagnostics only; the existing
    instantaneous converter power remains authoritative for DC-link dynamics.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_activation / SequenceActivationRamp</h3><p>Map an unwrapped synchronous angle to a bounded ``0 -&gt; 1`` ramp.

    The ABC shell already publishes ``ThetaBus = theta0 + omega*t``.  Reusing
    that frame context keeps this equation portable to both Simulink and the
    Python DAE solver.  Absolute-value identities provide exact clipping
    without adding a discrete switch.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>activation</td><td>activation_sequence_ramp_dev</td><td>out</td><td>enable</td><td>1</td><td>scalar</td><td>one</td><td>+enabled</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>angular_frequency</td><td>sequence_angular_frequency_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr><tr><td>initial_angle</td><td>0.0</td><td>angle</td><td>rad</td><td>one_radian</td></tr><tr><td>delay_s</td><td>0.06</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>ramp_s</td><td>0.02</td><td>time</td><td>s</td><td>one_second</td></tr></tbody></table></div><h3>device.standard_current_support / StandardSequenceCurrentSupport</h3><p>Build a converter-current reference from PCC sequence targets.

    The signed-K2 requirements are defined at the PCC.  This block holds the
    pre-fault positive active/reactive current, adds the fault increments,
    converts the PCC target through the LCL capacitor to converter current,
    and then applies one joint positive/negative-sequence current limit.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>positive_current_d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>positive_current_q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>positive_voltage_d</td><td>v_positive_d_vseq_dev</td><td>in</td><td>voltage</td><td>pu</td><td>positive_dq</td><td>Vbase</td><td>+d</td></tr><tr><td>positive_voltage_q</td><td>v_positive_q_vseq_dev</td><td>in</td><td>voltage</td><td>pu</td><td>positive_dq</td><td>Vbase</td><td>+q</td></tr><tr><td>negative_voltage_d</td><td>v_negative_d_vseq_dev</td><td>in</td><td>voltage</td><td>pu</td><td>negative_dq</td><td>Vbase</td><td>+d</td></tr><tr><td>negative_voltage_q</td><td>v_negative_q_vseq_dev</td><td>in</td><td>voltage</td><td>pu</td><td>negative_dq</td><td>Vbase</td><td>+q</td></tr><tr><td>sequence_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>sequence</td><td>one_radian</td><td>+sequence</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>positive_reference_device_d_A</td><td>positive_reference_device_d_A_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>positive_reference_device_q_A</td><td>positive_reference_device_q_A_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>negative_reference_device_d_A</td><td>negative_reference_device_d_A_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>negative_reference_device_q_A</td><td>negative_reference_device_q_A_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>current_base</td><td>Ibase_dev</td><td>current</td><td>A</td><td>Ibase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>angular_frequency</td><td>w_g_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr><tr><td>filter_capacitance</td><td>Cf_dev</td><td>capacitance</td><td>F</td><td>one_faraday</td></tr><tr><td>current_limit</td><td>sequence_current_limit_dev</td><td>current</td><td>pu</td><td>Ibase</td></tr><tr><td>k2_positive</td><td>sequence_k2_positive_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>k2_negative</td><td>sequence_k2_negative_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>voltage_threshold</td><td>sequence_voltage_threshold_dev</td><td>voltage</td><td>pu</td><td>Vbase</td></tr><tr><td>positive_priority</td><td>sequence_positive_priority_dev</td><td>boolean</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.standard_current_support.current_allocator / SequenceCurrentPriorityAllocator</h3><p>Conservatively enforce ``|I+| + |I-| &lt;= Imax``.

    This norm bound guarantees the reconstructed instantaneous phase-current
    peak does not exceed ``Imax``.  Positive-priority mode preserves ``I+``
    first and allocates the remaining capacity to ``I-``.  Uniform mode scales
    both vectors together.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>positive_d</td><td>positive_converter_d_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>positive_q</td><td>positive_converter_q_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>negative_d</td><td>negative_converter_d_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>negative_q</td><td>negative_converter_q_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>limited_positive_d</td><td>limited_positive_d_standard_priority_dev</td><td>out</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>limited_positive_q</td><td>limited_positive_q_standard_priority_dev</td><td>out</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>limited_negative_d</td><td>limited_negative_d_standard_priority_dev</td><td>out</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>limited_negative_q</td><td>limited_negative_q_standard_priority_dev</td><td>out</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>current_limit</td><td>sequence_current_limit_dev</td><td>current</td><td>pu</td><td>Ibase</td></tr><tr><td>positive_priority</td><td>sequence_positive_priority_dev</td><td>boolean</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.standard_current_support.positive_to_device / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>limited_positive_d_standard_priority_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>limited_positive_q_standard_priority_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>positive_device_angle_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_standard_positive_to_device_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_standard_positive_to_device_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.standard_current_support.negative_to_network / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>limited_negative_d_standard_priority_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>limited_negative_q_standard_priority_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_standard_negative_to_network_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_standard_negative_to_network_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.standard_current_support.negative_to_device / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>rotated_d_standard_negative_to_network_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>rotated_q_standard_negative_to_network_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_device_angle_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_standard_negative_to_device_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_standard_negative_to_device_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div></details></section></main><a class="top" href="#top">Back to top</a><script>function expandAll(){document.querySelectorAll("details").forEach(d=>d.open=true)}function collapseAll(){document.querySelectorAll("details").forEach(d=>d.open=false)}function filterCards(){let q=document.getElementById("search").value.toLowerCase();document.querySelectorAll(".model-card").forEach(e=>e.hidden=!e.textContent.toLowerCase().includes(q))}</script></body></html>