<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Grid-Forming Converter: Matching</title><style>*{box-sizing:border-box}body{margin:0;color:#233246;background:#f4f7fa;font:15px/1.75 system-ui,"Segoe UI",sans-serif}header{background:#16324d;color:white;padding:36px max(24px,calc((100vw - 1260px)/2))}h1{font-size:32px;margin:8px 0}header p{max-width:1050px;color:#d1e3ef}a{color:#12669c}header a{color:#b8e3ff}main{max-width:1260px;margin:auto;padding:24px}.cards{display:grid;grid-template-columns:repeat(auto-fit,minmax(270px,1fr));gap:16px}.card,section{background:white;border:1px solid #dbe5ed;border-radius:12px;padding:24px;margin:18px 0}.cards .card{margin:0}.muted{color:#617286;font-size:13px}.badge{display:inline-block;padding:3px 10px;margin:3px;border-radius:18px;background:#e5f2ef;color:#146657;font-size:12px}.note{padding:14px 18px;background:#f0f6fc;border-left:4px solid #3881b9;border-radius:3px}.caution{background:#fff7e6;border-left-color:#c2902c}h2{font-size:22px;margin:8px 0 16px}h3{font-size:17px;color:#16675f}nav{display:flex;flex-wrap:wrap;gap:12px;margin:14px 0}details{margin:12px 0}summary{cursor:pointer;background:#eef4f8;border-radius:6px;padding:12px;font-weight:600}details[open]>summary{margin-bottom:14px}pre{font:13px/1.65 Consolas,monospace;white-space:pre-wrap;overflow-wrap:anywhere;background:#f3f6f9;padding:16px;border-radius:7px}.scroll{overflow:auto}table{border-collapse:collapse;width:100%;font-size:13px}th,td{text-align:left;vertical-align:top;padding:9px;border-bottom:1px solid #dfe7ee;overflow-wrap:anywhere}th{background:#eff4f8}td:first-child{font-family:Consolas,monospace;min-width:140px}.eq td:last-child{font:13px/1.7 Consolas,monospace;min-width:320px}code{font:13px Consolas,monospace}button,input{padding:9px 14px;border:1px solid #b5c9d8;border-radius:6px;background:white}button{cursor:pointer}input{width:min(100%,500px)}.top{position:fixed;bottom:20px;right:20px;background:#17344e;color:white;padding:8px 16px;border-radius:20px;text-decoration:none}@media(max-width:650px){main{padding:12px}section,.card{padding:16px}h1{font-size:25px}}@media print{body{background:white}.top,button,input{display:none}header{color:black;background:white}header p{color:black}section{break-inside:auto}details>summary{background:white}} .equation{font-family:Consolas,monospace}.config-nav a{font-size:13px} .cards .card h2{font-size:19px}</style></head><body id="top"><header><a href="index.html">Device directory</a> · <a href="model_conventions.html">Model conventions</a><h1>Grid-Forming Converter: Matching</h1><p>DC-voltage matching synchronization coupled to converter and DC-link energy dynamics.</p></header><main><section><h2>Model scope</h2><p>The synchronization frequency is linked to DC-link voltage deviation. The model retains DC-link energy balance, voltage/current loops, LCL dynamics, and actuator delay. The separate VSG primary-frequency overlay is not part of this control branch.</p><p>Detailed entry: <a href="#gfm_matching">Reference configuration</a>. Alternative control configurations retain their own state and equation sets.</p><button onclick="expandAll()">Expand all sections</button> <button onclick="collapseAll()">Collapse all sections</button><nav class="config-nav"><a href="#gfm_matching">gfm_matching</a><a href="#gfm_matching_pn0_active">gfm_matching_pn0_active</a><a href="#gfm_matching_pn0_standard_support">gfm_matching_pn0_standard_support</a></nav></section><div class="note">Continuous-time convention: dx/dt = f(x,z,u;p), 0 = g(x,z,u;p), and y = h(x,z,u;p). Time is in seconds. Differential equations below show the actual derivatives. Terminal voltage is a network boundary input. See <a href="model_conventions.html">model conventions</a> for symbols, bases, reference frames, and limiter definitions.</div><section id="gfm_matching" data-config="gfm_matching"><h2>Reference configuration</h2><p><span class="badge">15 states</span><span class="badge">6 implicit algebraic variables</span><span class="badge">61 parameters</span> <code>gfm_matching</code></p><details open><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>params.mode</td><td>2</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.1</td></tr><tr><td>V</td><td>1.0</td></tr><tr><td>Xi</td><td>0.15</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details open><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_qu_dev</td><td>Reactive-power/voltage outer-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>theta_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>2</td><td>Phi_vd_dev</td><td>d-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Phi_vq_dev</td><td>q-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>Phi_cd_dev</td><td>d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>5</td><td>Phi_cq_dev</td><td>q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>6</td><td>v_act_d_dev</td><td>Averaged converter d-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>7</td><td>v_act_q_dev</td><td>Averaged converter q-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>V_dc_dev</td><td>DC-link voltage</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>9</td><td>i_gd_dev</td><td>converter current d</td><td>A / device_dq</td></tr><tr><td>10</td><td>i_gq_dev</td><td>converter current q</td><td>A / device_dq</td></tr><tr><td>11</td><td>v_fd_dev</td><td>capacitor voltage d</td><td>V / device_dq</td></tr><tr><td>12</td><td>v_fq_dev</td><td>capacitor voltage q</td><td>V / device_dq</td></tr><tr><td>13</td><td>i_od_dev</td><td>grid current d</td><td>A / device_dq</td></tr><tr><td>14</td><td>i_oq_dev</td><td>grid current q</td><td>A / device_dq</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>w_g_dev</td><td>376.99111843077515</td><td>angular_frequency</td><td>rad/s / wbase</td><td></td></tr><tr><td>w_ff_dev</td><td>3.141592653589793</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>100000000.0</td><td>apparent_power</td><td>VA / Sbase</td><td></td></tr><tr><td>Vbase_dev</td><td>1000.0</td><td>voltage</td><td>V / Vbase</td><td></td></tr><tr><td>Ibase_dev</td><td>57735.02691896258</td><td>current</td><td>A / Ibase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>2449.489742783178</td><td></td><td></td><td></td></tr><tr><td>Lo_dev</td><td>1.4999995287789182e-06</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>Ro_dev</td><td>0.0</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Lg_dev</td><td>9.999996858526121e-07</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>5e-06</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Cf_dev</td><td>0.060001413545644554</td><td>capacitance</td><td>F / Cbase</td><td></td></tr><tr><td>Rf_dev</td><td>0.0</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>1.6</td><td></td><td></td><td></td></tr><tr><td>G_bus_dev</td><td>0.8333333333333335</td><td></td><td></td><td></td></tr><tr><td>w_v_dev</td><td>0.8333333333333334</td><td></td><td></td><td></td></tr><tr><td>w_vgap_dev</td><td>2000.0000000000002</td><td></td><td></td><td></td></tr><tr><td>w_p_dev</td><td>0.00040824829046386303</td><td></td><td></td><td></td></tr><tr><td>w_pgap_dev</td><td>0.00040824829046386303</td><td></td><td></td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>Tj_dev</td><td>2.4</td><td></td><td></td><td></td></tr><tr><td>Kf_dev</td><td>120.0</td><td></td><td></td><td></td></tr><tr><td>Imax_pu_dev</td><td>3.0</td><td></td><td></td><td></td></tr><tr><td>m_max_dev</td><td>1.15</td><td></td><td></td><td></td></tr><tr><td>Vfrt_block_pu_dev</td><td>0.8</td><td></td><td></td><td></td></tr><tr><td>Vfrt_enter_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Ifrt_block_gain_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Ifrt_enter_gain_dev</td><td>0.98</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.000125</td><td></td><td></td><td></td></tr><tr><td>Iref_limit_dev</td><td>173205.08075688774</td><td></td><td></td><td></td></tr><tr><td>Vcmd_limit_dev</td><td>1150.0</td><td></td><td></td><td></td></tr><tr><td>frt_gain_lo_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>frt_gain_hi_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>J_coeff_dev</td><td>1688.6863940389633</td><td></td><td></td><td></td></tr><tr><td>D_coeff_dev</td><td>84434.31970194817</td><td></td><td></td><td></td></tr><tr><td>limit_eps_dev</td><td>1e-12</td><td></td><td></td><td></td></tr><tr><td>Kpu_s_dev</td><td>104.0</td><td></td><td></td><td></td></tr><tr><td>Kiu_s_dev</td><td>232.2044</td><td></td><td></td><td></td></tr><tr><td>Kpi_s_dev</td><td>0.0036944549999999997</td><td></td><td></td><td></td></tr><tr><td>Kii_s_dev</td><td>0.0059499999999999996</td><td></td><td></td><td></td></tr><tr><td>Kpq_dev</td><td>0.001</td><td></td><td></td><td></td></tr><tr><td>Kiq_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>E0_dev</td><td>1000.0</td><td></td><td></td><td></td></tr><tr><td>Eq_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Kffv_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Kffi_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Rv_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Lv_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>w_f_dev</td><td>31.41592653589793</td><td></td><td></td><td></td></tr><tr><td>m_p_dev</td><td>3.141592653589793e-09</td><td></td><td></td><td></td></tr><tr><td>eta_1_dev</td><td>0.15390597961942368</td><td></td><td></td><td></td></tr><tr><td>sqrt_2_over_3_dev</td><td>0.816496580927726</td><td></td><td></td><td></td></tr><tr><td>V0_dev</td><td>816.4965809277261</td><td></td><td></td><td></td></tr><tr><td>dvoc_eps_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>EnablePrimaryFrequency_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>f_d_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>K_f_dev</td><td>30.0</td><td></td><td></td><td></td></tr><tr><td>dP_max_up_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>dP_max_down_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>eta_dev</td><td>0.020943951023931956</td><td></td><td></td><td></td></tr><tr><td>alpha_dev</td><td>66666.66666666667</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>2</td><td>Pe_ref</td><td></td></tr><tr><td>3</td><td>Ut_ref</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev)/Ibase_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_qu_dev)/dt</td><td>(Kiq_dev*((Ut_ref*Vbase_dev*sqrt_2_over_3_dev-Vc_dev)))</td></tr><tr><td>d(theta_dev)/dt</td><td>(w_dev-w_g_dev)</td></tr><tr><td>d(Phi_vd_dev)/dt</td><td>((Kiu_s_dev*((Vc_dref_dev-u_gd_dev)))+(((Kiu_s_dev/Kpu_s_dev)*(I1d_dev-I1d_raw_dev))))</td></tr><tr><td>d(Phi_vq_dev)/dt</td><td>((Kiu_s_dev*((Vc_qref_dev-u_gq_dev)))+(((Kiu_s_dev/Kpu_s_dev)*(I1q_dev-I1q_raw_dev))))</td></tr><tr><td>d(Phi_cd_dev)/dt</td><td>((Kii_s_dev*((I1d_dev-i_gd_dev)))+(((Kii_s_dev/Kpi_s_dev)*(vcmd_d_dev-vcmd_d_raw_dev))))</td></tr><tr><td>d(Phi_cq_dev)/dt</td><td>((Kii_s_dev*((I1q_dev-i_gq_dev)))+(((Kii_s_dev/Kpi_s_dev)*(vcmd_q_dev-vcmd_q_raw_dev))))</td></tr><tr><td>d(v_act_d_dev)/dt</td><td>((vcmd_d_dev-v_act_d_dev)/T_d_dev)</td></tr><tr><td>d(v_act_q_dev)/dt</td><td>((vcmd_q_dev-v_act_q_dev)/T_d_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>((1.0/C_bus_dev)*(idc_dev-G_bus_dev*V_dc_dev-Pse_dev/V_dc_dev))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((1.0/Lg_dev)*(vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+Lg_dev*w_dev*i_gq_dev))</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((1.0/Lg_dev)*(vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-Lg_dev*w_dev*i_gd_dev))</td></tr><tr><td>d(v_fd_dev)/dt</td><td>((1.0/Cf_dev)*(i_gd_dev-i_od_dev)+w_dev*v_fq_dev)</td></tr><tr><td>d(v_fq_dev)/dt</td><td>((1.0/Cf_dev)*(i_gq_dev-i_oq_dev)-w_dev*v_fd_dev)</td></tr><tr><td>d(i_od_dev)/dt</td><td>((1.0/Lo_dev)*(u_gd_dev-Vpccd_dev-Ro_dev*i_od_dev+Lo_dev*w_dev*i_oq_dev))</td></tr><tr><td>d(i_oq_dev)/dt</td><td>((1.0/Lo_dev)*(u_gq_dev-Vpccq_dev-Ro_dev*i_oq_dev-Lo_dev*w_dev*i_od_dev))</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>sync_I1mag_safe_dev</td><td>sqrt(sync_I1d_raw_dev**2+sync_I1q_raw_dev**2+limit_eps_dev**2)-sync_I1mag_safe_dev</td></tr><tr><td>sync_Vcmdmag_safe_dev</td><td>sqrt(sync_vcmd_d_raw_dev**2+sync_vcmd_q_raw_dev**2+limit_eps_dev**2)-sync_Vcmdmag_safe_dev</td></tr><tr><td>sync_current_availability_raw_dev</td><td>((sync_current_limit_gain_dev-Ifrt_block_gain_dev)/(Ifrt_enter_gain_dev-Ifrt_block_gain_dev)-sync_current_availability_raw_dev)</td></tr><tr><td>sync_voltage_availability_raw_dev</td><td>((sync_voltage_limit_gain_dev-Ifrt_block_gain_dev)/(Ifrt_enter_gain_dev-Ifrt_block_gain_dev)-sync_voltage_availability_raw_dev)</td></tr><tr><td>I1mag_safe_dev</td><td>sqrt(I1d_raw_dev**2+I1q_raw_dev**2+limit_eps_dev**2)-I1mag_safe_dev</td></tr><tr><td>Vcmdmag_safe_dev</td><td>sqrt(vcmd_d_raw_dev**2+vcmd_q_raw_dev**2+limit_eps_dev**2)-Vcmdmag_safe_dev</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>Vpccd_r_dev</td><td>(cos(theta_dev)*v_d_dev + sin(theta_dev)*v_q_dev)</td></tr><tr><td>Vpccq_r_dev</td><td>(-sin(theta_dev)*v_d_dev + cos(theta_dev)*v_q_dev)</td></tr><tr><td>Vpccd_dev</td><td>(Vbase_dev*Vpccd_r_dev)</td></tr><tr><td>Vpccq_dev</td><td>(Vbase_dev*Vpccq_r_dev)</td></tr><tr><td>u_gd_dev</td><td>(v_fd_dev + Rf_dev*(i_gd_dev-i_od_dev))</td></tr><tr><td>u_gq_dev</td><td>(v_fq_dev + Rf_dev*(i_gq_dev-i_oq_dev))</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(Vpccd_dev*i_od_dev+Vpccq_dev*i_oq_dev))</td></tr><tr><td>Qe_dev</td><td>(sqrt3_dev*(Vpccq_dev*i_od_dev-Vpccd_dev*i_oq_dev))</td></tr><tr><td>Vc_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>y_qu_dev</td><td>(Phi_qu_dev+Kpq_dev*((Ut_ref*Vbase_dev*sqrt_2_over_3_dev-Vc_dev)))</td></tr><tr><td>w_native_dev</td><td>(eta_1_dev*V_dc_dev)</td></tr><tr><td>w_dev</td><td>(w_g_dev+sync_limit_gain_dev*(w_native_dev-w_g_dev))</td></tr><tr><td>Vc_dref_dev</td><td>(y_qu_dev+w_dev*Lv_dev*i_gq_dev-Rv_dev*i_gd_dev)</td></tr><tr><td>Vc_qref_dev</td><td>(-w_dev*Lv_dev*i_gd_dev-Rv_dev*i_gq_dev)</td></tr><tr><td>sync_I1d_raw_dev</td><td>(Phi_vd_dev+Kpu_s_dev*((y_qu_dev+w_native_dev*Lv_dev*i_gq_dev-Rv_dev*i_gd_dev)-u_gd_dev)+Kffi_dev*i_od_dev-w_g_dev*Cf_dev*u_gq_dev)</td></tr><tr><td>sync_I1q_raw_dev</td><td>(Phi_vq_dev+Kpu_s_dev*((-w_native_dev*Lv_dev*i_gd_dev-Rv_dev*i_gq_dev)-u_gq_dev)+Kffi_dev*i_oq_dev+w_g_dev*Cf_dev*u_gd_dev)</td></tr><tr><td>sync_current_limit_gain_dev</td><td>(1+(((SyncIrefMag_dev_f_in)*sync_I1mag_safe_dev+(SyncIrefMag_dev_f_lo)*frt_gain_lo_dev+(SyncIrefMag_dev_f_hi)*Iref_limit_dev-sync_I1mag_safe_dev)/sqrt(sync_I1mag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>sync_I1d_dev</td><td>(sync_I1d_raw_dev*sync_current_limit_gain_dev)</td></tr><tr><td>sync_I1q_dev</td><td>(sync_I1q_raw_dev*sync_current_limit_gain_dev)</td></tr><tr><td>sync_vcmd_d_raw_dev</td><td>(Phi_cd_dev+Kpi_s_dev*(sync_I1d_dev-i_gd_dev)+Kffv_dev*u_gd_dev-w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>sync_vcmd_q_raw_dev</td><td>(Phi_cq_dev+Kpi_s_dev*(sync_I1q_dev-i_gq_dev)+Kffv_dev*u_gq_dev+w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>sync_voltage_limit_gain_dev</td><td>(1+(((SyncVcmdMag_dev_f_in)*sync_Vcmdmag_safe_dev+(SyncVcmdMag_dev_f_lo)*frt_gain_lo_dev+(SyncVcmdMag_dev_f_hi)*Vcmd_limit_dev-sync_Vcmdmag_safe_dev)/sqrt(sync_Vcmdmag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>sync_current_gain_dev</td><td>((SyncCurrentAvailability_dev_f_in)*sync_current_availability_raw_dev+(SyncCurrentAvailability_dev_f_lo)*frt_gain_lo_dev+(SyncCurrentAvailability_dev_f_hi)*frt_gain_hi_dev)</td></tr><tr><td>sync_voltage_gain_dev</td><td>((SyncVoltageAvailability_dev_f_in)*sync_voltage_availability_raw_dev+(SyncVoltageAvailability_dev_f_lo)*frt_gain_lo_dev+(SyncVoltageAvailability_dev_f_hi)*frt_gain_hi_dev)</td></tr><tr><td>sync_limit_gain_dev</td><td>(sync_current_gain_dev*sync_voltage_gain_dev)</td></tr><tr><td>y_vd_dev</td><td>(Phi_vd_dev+Kpu_s_dev*((Vc_dref_dev-u_gd_dev)))</td></tr><tr><td>y_vq_dev</td><td>(Phi_vq_dev+Kpu_s_dev*((Vc_qref_dev-u_gq_dev)))</td></tr><tr><td>I1d_raw_dev</td><td>(y_vd_dev+Kffi_dev*i_od_dev-w_g_dev*Cf_dev*u_gq_dev)</td></tr><tr><td>I1q_raw_dev</td><td>(y_vq_dev+Kffi_dev*i_oq_dev+w_g_dev*Cf_dev*u_gd_dev)</td></tr><tr><td>current_limit_gain_dev</td><td>(1+(((IrefMag_dev_f_in)*I1mag_safe_dev+(IrefMag_dev_f_lo)*frt_gain_lo_dev+(IrefMag_dev_f_hi)*Iref_limit_dev-I1mag_safe_dev)/sqrt(I1mag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>I1d_dev</td><td>(I1d_raw_dev*current_limit_gain_dev)</td></tr><tr><td>I1q_dev</td><td>(I1q_raw_dev*current_limit_gain_dev)</td></tr><tr><td>y_cd_dev</td><td>(Phi_cd_dev+Kpi_s_dev*((I1d_dev-i_gd_dev)))</td></tr><tr><td>y_cq_dev</td><td>(Phi_cq_dev+Kpi_s_dev*((I1q_dev-i_gq_dev)))</td></tr><tr><td>vcmd_d_raw_dev</td><td>(y_cd_dev+Kffv_dev*u_gd_dev-w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>vcmd_q_raw_dev</td><td>(y_cq_dev+Kffv_dev*u_gq_dev+w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>voltage_limit_gain_dev</td><td>(1+(((VcmdMag_dev_f_in)*Vcmdmag_safe_dev+(VcmdMag_dev_f_lo)*frt_gain_lo_dev+(VcmdMag_dev_f_hi)*Vcmd_limit_dev-Vcmdmag_safe_dev)/sqrt(Vcmdmag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>vcmd_d_dev</td><td>(vcmd_d_raw_dev*voltage_limit_gain_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(vcmd_q_raw_dev*voltage_limit_gain_dev)</td></tr><tr><td>vrefd_dev</td><td>((V_dc_dev/Vdcbase_dev)*v_act_d_dev)</td></tr><tr><td>vrefq_dev</td><td>((V_dc_dev/Vdcbase_dev)*v_act_q_dev)</td></tr><tr><td>Pse_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev+vrefq_dev*i_gq_dev))</td></tr><tr><td>idc_dev</td><td>(w_v_dev*V_dc_dev + w_vgap_dev*(Vdcbase_dev-V_dc_dev) + w_p_dev*(Pe_ref*Sbase_dev) + w_pgap_dev*(Pse_dev-Pe_dev))</td></tr><tr><td>i_d_dev</td><td>((cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev)/Ibase_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>SyncIrefMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncIrefMag_dev</td></tr><tr><td>u</td><td>sync_I1mag_safe_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncIrefMag_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncIrefMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncIrefMag_dev_f_hi</td></tr></tbody></table></div><h3>SyncVcmdMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncVcmdMag_dev</td></tr><tr><td>u</td><td>sync_Vcmdmag_safe_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>Vcmd_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncVcmdMag_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncVcmdMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncVcmdMag_dev_f_hi</td></tr></tbody></table></div><h3>SyncCurrentAvailability_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncCurrentAvailability_dev</td></tr><tr><td>u</td><td>sync_current_availability_raw_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>frt_gain_hi_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncCurrentAvailability_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncCurrentAvailability_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncCurrentAvailability_dev_f_hi</td></tr></tbody></table></div><h3>SyncVoltageAvailability_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncVoltageAvailability_dev</td></tr><tr><td>u</td><td>sync_voltage_availability_raw_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>frt_gain_hi_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncVoltageAvailability_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncVoltageAvailability_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncVoltageAvailability_dev_f_hi</td></tr></tbody></table></div><h3>IrefMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>IrefMag_dev</td></tr><tr><td>u</td><td>I1mag_safe_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>IrefMag_dev_f_in</td></tr><tr><td>f_lo</td><td>IrefMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>IrefMag_dev_f_hi</td></tr></tbody></table></div><h3>VcmdMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>VcmdMag_dev</td></tr><tr><td>u</td><td>Vcmdmag_safe_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>Vcmd_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>VcmdMag_dev_f_in</td></tr><tr><td>f_lo</td><td>VcmdMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>VcmdMag_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkPowerDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>capacitor_voltage_d</td><td>v_fd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>capacitor_voltage_q</td><td>v_fq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>grid_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>pcc_voltage_d</td><td>Vpccd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pcc_voltage_q</td><td>Vpccq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>filter_node_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>filter_node_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>active_power</td><td>Pe_dev</td><td>out</td><td>active_power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+export_to_grid</td></tr><tr><td>reactive_power</td><td>Qe_dev</td><td>out</td><td>reactive_power</td><td>var</td><td>device_dq</td><td>Sbase</td><td>+export_to_grid</td></tr><tr><td>voltage_magnitude</td><td>Vc_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+magnitude</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>damping_resistance</td><td>Rf_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.pi_qu / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.outer_control / GFMMatchingControl</h3><p>Mode-2 dc-voltage matching frequency and angle integration.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.outer_control.angle / AngleIntegrator</h3><p>``dtheta/dt = omega - omega_base`` with configurable state ABI.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_vd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_vq / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_cd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_cq / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_bus / DCBusVSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.lcl / LCLFilterDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+converter_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+converter_to_grid</td></tr><tr><td>filter_node_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>filter_node_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>pcc_voltage_d</td><td>Vpccd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pcc_voltage_q</td><td>Vpccq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>grid_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_sequence</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>capacitor_voltage_d</td><td>v_fd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>capacitor_voltage_q</td><td>v_fq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>grid_current_d</td><td>i_od_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>inner_resistance</td><td>Rg_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>inner_inductance</td><td>Lg_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>damping_resistance</td><td>Rf_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>filter_capacitance</td><td>Cf_dev</td><td>capacitance</td><td>F</td><td>Cbase</td></tr><tr><td>outer_resistance</td><td>Ro_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>outer_inductance</td><td>Lo_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>base_angular_frequency</td><td>w_g_dev</td><td>angular_frequency</td><td>rad/s</td><td>wbase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>current_base</td><td>Ibase_dev</td><td>current</td><td>A</td><td>Ibase</td></tr><tr><td>power_base</td><td>Sbase_dev</td><td>apparent_power</td><td>VA</td><td>Sbase</td></tr></tbody></table></div><h3>device.network_current / NetworkCurrentDQ_VSC</h3><p>Expose the terminal-current rotation used by Base apparatus outputs.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>grid_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>device_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div></details></section><section id="gfm_matching_pn0_active" data-config="gfm_matching_pn0_active"><h2>Sequence-control extension: active control</h2><p><span class="badge">25 states</span><span class="badge">6 implicit algebraic variables</span><span class="badge">75 parameters</span> <code>gfm_matching_pn0_active</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>params.mode</td><td>2</td></tr><tr><td>sequence_control.mode</td><td>active</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.1</td></tr><tr><td>V</td><td>1.0</td></tr><tr><td>Xi</td><td>0.15</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_qu_dev</td><td>Reactive-power/voltage outer-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>theta_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>2</td><td>Phi_vd_dev</td><td>d-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Phi_vq_dev</td><td>q-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>Phi_cd_dev</td><td>d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>5</td><td>Phi_cq_dev</td><td>q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>6</td><td>v_act_d_dev</td><td>Averaged converter d-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>7</td><td>v_act_q_dev</td><td>Averaged converter q-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>V_dc_dev</td><td>DC-link voltage</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>9</td><td>i_gd_dev</td><td>converter current d</td><td>A / device_dq</td></tr><tr><td>10</td><td>i_gq_dev</td><td>converter current q</td><td>A / device_dq</td></tr><tr><td>11</td><td>v_fd_dev</td><td>capacitor voltage d</td><td>V / device_dq</td></tr><tr><td>12</td><td>v_fq_dev</td><td>capacitor voltage q</td><td>V / device_dq</td></tr><tr><td>13</td><td>i_od_dev</td><td>grid current d</td><td>A / device_dq</td></tr><tr><td>14</td><td>i_oq_dev</td><td>grid current q</td><td>A / device_dq</td></tr><tr><td>15</td><td>v_positive_d_vseq_dev</td><td>positive d; d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>16</td><td>v_positive_q_vseq_dev</td><td>positive q; q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>17</td><td>v_negative_d_vseq_dev</td><td>negative d; d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>18</td><td>v_negative_q_vseq_dev</td><td>negative q; q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>19</td><td>i_positive_d_iseq_dev</td><td>positive d; d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>20</td><td>i_positive_q_iseq_dev</td><td>positive q; q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>21</td><td>i_negative_d_iseq_dev</td><td>negative d; d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>22</td><td>i_negative_q_iseq_dev</td><td>negative q; q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>23</td><td>Phi_d_negative_voltage_dev</td><td>d-axis negative-sequence voltage-loop integral state</td><td>Integral scaling follows Ki and the derivative</td></tr><tr><td>24</td><td>Phi_q_negative_voltage_dev</td><td>q-axis negative-sequence voltage-loop integral state</td><td>Integral scaling follows Ki and the derivative</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>w_g_dev</td><td>376.99111843077515</td><td>angular_frequency</td><td>rad/s / wbase</td><td></td></tr><tr><td>w_ff_dev</td><td>3.141592653589793</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>100000000.0</td><td>apparent_power</td><td>VA / Sbase</td><td></td></tr><tr><td>Vbase_dev</td><td>1000.0</td><td>voltage</td><td>V / Vbase</td><td></td></tr><tr><td>Ibase_dev</td><td>57735.02691896258</td><td>current</td><td>A / Ibase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>2449.489742783178</td><td></td><td></td><td></td></tr><tr><td>Lo_dev</td><td>1.4999995287789182e-06</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>Ro_dev</td><td>0.0</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Lg_dev</td><td>9.999996858526121e-07</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>5e-06</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Cf_dev</td><td>0.060001413545644554</td><td>capacitance</td><td>F / Cbase</td><td></td></tr><tr><td>Rf_dev</td><td>0.0</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>1.6</td><td></td><td></td><td></td></tr><tr><td>G_bus_dev</td><td>0.8333333333333335</td><td></td><td></td><td></td></tr><tr><td>w_v_dev</td><td>0.8333333333333334</td><td></td><td></td><td></td></tr><tr><td>w_vgap_dev</td><td>2000.0000000000002</td><td></td><td></td><td></td></tr><tr><td>w_p_dev</td><td>0.00040824829046386303</td><td></td><td></td><td></td></tr><tr><td>w_pgap_dev</td><td>0.00040824829046386303</td><td></td><td></td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>Tj_dev</td><td>2.4</td><td></td><td></td><td></td></tr><tr><td>Kf_dev</td><td>120.0</td><td></td><td></td><td></td></tr><tr><td>Imax_pu_dev</td><td>3.0</td><td></td><td></td><td></td></tr><tr><td>m_max_dev</td><td>1.15</td><td></td><td></td><td></td></tr><tr><td>Vfrt_block_pu_dev</td><td>0.8</td><td></td><td></td><td></td></tr><tr><td>Vfrt_enter_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Ifrt_block_gain_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Ifrt_enter_gain_dev</td><td>0.98</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.000125</td><td></td><td></td><td></td></tr><tr><td>Iref_limit_dev</td><td>173205.08075688774</td><td></td><td></td><td></td></tr><tr><td>Vcmd_limit_dev</td><td>1150.0</td><td></td><td></td><td></td></tr><tr><td>frt_gain_lo_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>frt_gain_hi_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>J_coeff_dev</td><td>1688.6863940389633</td><td></td><td></td><td></td></tr><tr><td>D_coeff_dev</td><td>84434.31970194817</td><td></td><td></td><td></td></tr><tr><td>limit_eps_dev</td><td>1e-12</td><td></td><td></td><td></td></tr><tr><td>Kpu_s_dev</td><td>104.0</td><td></td><td></td><td></td></tr><tr><td>Kiu_s_dev</td><td>232.2044</td><td></td><td></td><td></td></tr><tr><td>Kpi_s_dev</td><td>0.0036944549999999997</td><td></td><td></td><td></td></tr><tr><td>Kii_s_dev</td><td>0.0059499999999999996</td><td></td><td></td><td></td></tr><tr><td>Kpq_dev</td><td>0.001</td><td></td><td></td><td></td></tr><tr><td>Kiq_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>E0_dev</td><td>1000.0</td><td></td><td></td><td></td></tr><tr><td>Eq_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Kffv_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Kffi_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Rv_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Lv_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>w_f_dev</td><td>31.41592653589793</td><td></td><td></td><td></td></tr><tr><td>m_p_dev</td><td>3.141592653589793e-09</td><td></td><td></td><td></td></tr><tr><td>eta_1_dev</td><td>0.15390597961942368</td><td></td><td></td><td></td></tr><tr><td>sqrt_2_over_3_dev</td><td>0.816496580927726</td><td></td><td></td><td></td></tr><tr><td>V0_dev</td><td>816.4965809277261</td><td></td><td></td><td></td></tr><tr><td>dvoc_eps_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>EnablePrimaryFrequency_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>f_d_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>K_f_dev</td><td>30.0</td><td></td><td></td><td></td></tr><tr><td>dP_max_up_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>dP_max_down_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>eta_dev</td><td>0.020943951023931956</td><td></td><td></td><td></td></tr><tr><td>alpha_dev</td><td>66666.66666666667</td><td></td><td></td><td></td></tr><tr><td>wb_zero_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>ddsrf_rate_dev</td><td>125.66370614359172</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>power_scale_sequence_power_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>sequence_current_limit_dev</td><td>1.2</td><td>current</td><td>pu / Ibase</td><td></td></tr><tr><td>sequence_positive_priority_dev</td><td>1.0</td><td>boolean</td><td>1 / one</td><td></td></tr><tr><td>epsilon_sequence_allocator_dev</td><td>1e-12</td><td></td><td></td><td></td></tr><tr><td>sequence_angular_frequency_dev</td><td>376.99111843077515</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>initial_angle_sequence_ramp_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>delay_s_sequence_ramp_dev</td><td>0.06</td><td></td><td></td><td></td></tr><tr><td>ramp_s_sequence_ramp_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>negative_voltage_kp_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>negative_voltage_ki_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>negative_virtual_resistance_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>negative_virtual_reactance_dev</td><td>0.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]; raw d [pu, positive_dq, +d]; d [1, source_dq, +d]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]; raw q [pu, positive_dq, +q]; q [1, source_dq, +q]</td></tr><tr><td>2</td><td>Pe_ref</td><td></td></tr><tr><td>3</td><td>Ut_ref</td><td></td></tr><tr><td>4</td><td>v_0_dev</td><td>terminal voltage 0 [pu, network_dq0, +pcc_to_neutral]</td></tr><tr><td>5</td><td>theta_sequence_dev</td><td>frame angle [rad, stationary_to_positive, +positive_rotation]</td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>2</td><td>i_0_dev</td><td>0</td></tr><tr><td>3</td><td>v_positive_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>4</td><td>v_positive_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>5</td><td>v_negative_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>6</td><td>v_negative_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>7</td><td>i_positive_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>8</td><td>i_positive_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>9</td><td>i_negative_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>10</td><td>i_negative_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>11</td><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>12</td><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>13</td><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>14</td><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>15</td><td>V_dc_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>16</td><td>Pe_dev</td><td>(sqrt3_dev*(Vpccd_dev*i_od_dev+Vpccq_dev*i_oq_dev))</td></tr><tr><td>17</td><td>Qe_dev</td><td>(sqrt3_dev*(Vpccq_dev*i_od_dev-Vpccd_dev*i_oq_dev))</td></tr><tr><td>18</td><td>limited_positive_d_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_d_iseq_dev)</td></tr><tr><td>19</td><td>limited_positive_q_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_q_iseq_dev)</td></tr><tr><td>20</td><td>limited_negative_d_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_d_iseq_dev)</td></tr><tr><td>21</td><td>limited_negative_q_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_q_iseq_dev)</td></tr><tr><td>22</td><td>positive_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_positive_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>23</td><td>negative_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_negative_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>24</td><td>activation_sequence_ramp_dev</td><td>((1+nonnegative_sequence_ramp_dev-sqrt((1-nonnegative_sequence_ramp_dev)**2))/2)</td></tr><tr><td>25</td><td>correction_d_negative_voltage_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_d_to_device_negative_voltage_dev)</td></tr><tr><td>26</td><td>correction_q_negative_voltage_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_q_to_device_negative_voltage_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_qu_dev)/dt</td><td>(Kiq_dev*((Ut_ref*Vbase_dev*sqrt_2_over_3_dev-Vc_dev)))</td></tr><tr><td>d(theta_dev)/dt</td><td>(w_dev-w_g_dev)</td></tr><tr><td>d(Phi_vd_dev)/dt</td><td>((Kiu_s_dev*((Vc_dref_dev-u_gd_dev)))+(((Kiu_s_dev/Kpu_s_dev)*(I1d_dev-I1d_raw_dev))))</td></tr><tr><td>d(Phi_vq_dev)/dt</td><td>((Kiu_s_dev*((Vc_qref_dev-u_gq_dev)))+(((Kiu_s_dev/Kpu_s_dev)*(I1q_dev-I1q_raw_dev))))</td></tr><tr><td>d(Phi_cd_dev)/dt</td><td>((Kii_s_dev*((I1d_dev-i_gd_dev)))+(((Kii_s_dev/Kpi_s_dev)*(vcmd_d_dev-vcmd_d_raw_dev))))</td></tr><tr><td>d(Phi_cq_dev)/dt</td><td>((Kii_s_dev*((I1q_dev-i_gq_dev)))+(((Kii_s_dev/Kpi_s_dev)*(vcmd_q_dev-vcmd_q_raw_dev))))</td></tr><tr><td>d(v_act_d_dev)/dt</td><td>((vcmd_d_dev-v_act_d_dev)/T_d_dev)</td></tr><tr><td>d(v_act_q_dev)/dt</td><td>((vcmd_q_dev-v_act_q_dev)/T_d_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>((1.0/C_bus_dev)*(idc_dev-G_bus_dev*V_dc_dev-Pse_dev/V_dc_dev))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((1.0/Lg_dev)*(vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+Lg_dev*w_dev*i_gq_dev))</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((1.0/Lg_dev)*(vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-Lg_dev*w_dev*i_gd_dev))</td></tr><tr><td>d(v_fd_dev)/dt</td><td>((1.0/Cf_dev)*(i_gd_dev-i_od_dev)+w_dev*v_fq_dev)</td></tr><tr><td>d(v_fq_dev)/dt</td><td>((1.0/Cf_dev)*(i_gq_dev-i_oq_dev)-w_dev*v_fd_dev)</td></tr><tr><td>d(i_od_dev)/dt</td><td>((1.0/Lo_dev)*(u_gd_dev-Vpccd_dev-Ro_dev*i_od_dev+Lo_dev*w_dev*i_oq_dev))</td></tr><tr><td>d(i_oq_dev)/dt</td><td>((1.0/Lo_dev)*(u_gq_dev-Vpccq_dev-Ro_dev*i_oq_dev-Lo_dev*w_dev*i_od_dev))</td></tr><tr><td>d(v_positive_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_vseq_dev-v_positive_d_vseq_dev))</td></tr><tr><td>d(v_positive_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_vseq_dev-v_positive_q_vseq_dev))</td></tr><tr><td>d(v_negative_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_vseq_dev-v_negative_d_vseq_dev))</td></tr><tr><td>d(v_negative_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_vseq_dev-v_negative_q_vseq_dev))</td></tr><tr><td>d(i_positive_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_iseq_dev-i_positive_d_iseq_dev))</td></tr><tr><td>d(i_positive_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_iseq_dev-i_positive_q_iseq_dev))</td></tr><tr><td>d(i_negative_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_iseq_dev-i_negative_d_iseq_dev))</td></tr><tr><td>d(i_negative_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_iseq_dev-i_negative_q_iseq_dev))</td></tr><tr><td>d(Phi_d_negative_voltage_dev)/dt</td><td>(negative_voltage_ki_dev*(((-v_negative_d_vseq_dev-negative_virtual_resistance_dev*i_negative_d_iseq_dev+negative_virtual_reactance_dev*i_negative_q_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>d(Phi_q_negative_voltage_dev)/dt</td><td>(negative_voltage_ki_dev*(((-v_negative_q_vseq_dev-negative_virtual_resistance_dev*i_negative_q_iseq_dev-negative_virtual_reactance_dev*i_negative_d_iseq_dev)*activation_sequence_ramp_dev)))</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>sync_I1mag_safe_dev</td><td>sqrt(sync_I1d_raw_dev**2+sync_I1q_raw_dev**2+limit_eps_dev**2)-sync_I1mag_safe_dev</td></tr><tr><td>sync_Vcmdmag_safe_dev</td><td>sqrt(sync_vcmd_d_raw_dev**2+sync_vcmd_q_raw_dev**2+limit_eps_dev**2)-sync_Vcmdmag_safe_dev</td></tr><tr><td>sync_current_availability_raw_dev</td><td>((sync_current_limit_gain_dev-Ifrt_block_gain_dev)/(Ifrt_enter_gain_dev-Ifrt_block_gain_dev)-sync_current_availability_raw_dev)</td></tr><tr><td>sync_voltage_availability_raw_dev</td><td>((sync_voltage_limit_gain_dev-Ifrt_block_gain_dev)/(Ifrt_enter_gain_dev-Ifrt_block_gain_dev)-sync_voltage_availability_raw_dev)</td></tr><tr><td>I1mag_safe_dev</td><td>sqrt(I1d_raw_dev**2+I1q_raw_dev**2+limit_eps_dev**2)-I1mag_safe_dev</td></tr><tr><td>Vcmdmag_safe_dev</td><td>sqrt(vcmd_d_raw_dev**2+vcmd_q_raw_dev**2+limit_eps_dev**2)-Vcmdmag_safe_dev</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>Vpccd_r_dev</td><td>(cos(theta_dev)*v_d_dev + sin(theta_dev)*v_q_dev)</td></tr><tr><td>Vpccq_r_dev</td><td>(-sin(theta_dev)*v_d_dev + cos(theta_dev)*v_q_dev)</td></tr><tr><td>Vpccd_dev</td><td>(Vbase_dev*Vpccd_r_dev)</td></tr><tr><td>Vpccq_dev</td><td>(Vbase_dev*Vpccq_r_dev)</td></tr><tr><td>u_gd_dev</td><td>(v_fd_dev + Rf_dev*(i_gd_dev-i_od_dev))</td></tr><tr><td>u_gq_dev</td><td>(v_fq_dev + Rf_dev*(i_gq_dev-i_oq_dev))</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(Vpccd_dev*i_od_dev+Vpccq_dev*i_oq_dev))</td></tr><tr><td>Qe_dev</td><td>(sqrt3_dev*(Vpccq_dev*i_od_dev-Vpccd_dev*i_oq_dev))</td></tr><tr><td>Vc_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>y_qu_dev</td><td>(Phi_qu_dev+Kpq_dev*((Ut_ref*Vbase_dev*sqrt_2_over_3_dev-Vc_dev)))</td></tr><tr><td>w_native_dev</td><td>(eta_1_dev*V_dc_dev)</td></tr><tr><td>w_dev</td><td>(w_g_dev+sync_limit_gain_dev*(w_native_dev-w_g_dev))</td></tr><tr><td>Vc_dref_dev</td><td>(y_qu_dev+w_dev*Lv_dev*i_gq_dev-Rv_dev*i_gd_dev)</td></tr><tr><td>Vc_qref_dev</td><td>(-w_dev*Lv_dev*i_gd_dev-Rv_dev*i_gq_dev)</td></tr><tr><td>sync_I1d_raw_dev</td><td>(Phi_vd_dev+Kpu_s_dev*((y_qu_dev+w_native_dev*Lv_dev*i_gq_dev-Rv_dev*i_gd_dev)-u_gd_dev)+Kffi_dev*i_od_dev-w_g_dev*Cf_dev*u_gq_dev)</td></tr><tr><td>sync_I1q_raw_dev</td><td>(Phi_vq_dev+Kpu_s_dev*((-w_native_dev*Lv_dev*i_gd_dev-Rv_dev*i_gq_dev)-u_gq_dev)+Kffi_dev*i_oq_dev+w_g_dev*Cf_dev*u_gd_dev)</td></tr><tr><td>sync_current_limit_gain_dev</td><td>(1+(((SyncIrefMag_dev_f_in)*sync_I1mag_safe_dev+(SyncIrefMag_dev_f_lo)*frt_gain_lo_dev+(SyncIrefMag_dev_f_hi)*Iref_limit_dev-sync_I1mag_safe_dev)/sqrt(sync_I1mag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>sync_I1d_dev</td><td>(sync_I1d_raw_dev*sync_current_limit_gain_dev)</td></tr><tr><td>sync_I1q_dev</td><td>(sync_I1q_raw_dev*sync_current_limit_gain_dev)</td></tr><tr><td>sync_vcmd_d_raw_dev</td><td>(Phi_cd_dev+Kpi_s_dev*(sync_I1d_dev-i_gd_dev)+Kffv_dev*u_gd_dev-w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>sync_vcmd_q_raw_dev</td><td>(Phi_cq_dev+Kpi_s_dev*(sync_I1q_dev-i_gq_dev)+Kffv_dev*u_gq_dev+w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>sync_voltage_limit_gain_dev</td><td>(1+(((SyncVcmdMag_dev_f_in)*sync_Vcmdmag_safe_dev+(SyncVcmdMag_dev_f_lo)*frt_gain_lo_dev+(SyncVcmdMag_dev_f_hi)*Vcmd_limit_dev-sync_Vcmdmag_safe_dev)/sqrt(sync_Vcmdmag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>sync_current_gain_dev</td><td>((SyncCurrentAvailability_dev_f_in)*sync_current_availability_raw_dev+(SyncCurrentAvailability_dev_f_lo)*frt_gain_lo_dev+(SyncCurrentAvailability_dev_f_hi)*frt_gain_hi_dev)</td></tr><tr><td>sync_voltage_gain_dev</td><td>((SyncVoltageAvailability_dev_f_in)*sync_voltage_availability_raw_dev+(SyncVoltageAvailability_dev_f_lo)*frt_gain_lo_dev+(SyncVoltageAvailability_dev_f_hi)*frt_gain_hi_dev)</td></tr><tr><td>sync_limit_gain_dev</td><td>(sync_current_gain_dev*sync_voltage_gain_dev)</td></tr><tr><td>y_vd_dev</td><td>(Phi_vd_dev+Kpu_s_dev*((Vc_dref_dev-u_gd_dev)))</td></tr><tr><td>y_vq_dev</td><td>(Phi_vq_dev+Kpu_s_dev*((Vc_qref_dev-u_gq_dev)))</td></tr><tr><td>I1d_raw_dev</td><td>(y_vd_dev+Kffi_dev*i_od_dev-w_g_dev*Cf_dev*u_gq_dev)</td></tr><tr><td>I1q_raw_dev</td><td>(y_vq_dev+Kffi_dev*i_oq_dev+w_g_dev*Cf_dev*u_gd_dev)</td></tr><tr><td>current_limit_gain_dev</td><td>(1+(((IrefMag_dev_f_in)*I1mag_safe_dev+(IrefMag_dev_f_lo)*frt_gain_lo_dev+(IrefMag_dev_f_hi)*Iref_limit_dev-I1mag_safe_dev)/sqrt(I1mag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>I1d_dev</td><td>(I1d_raw_dev*current_limit_gain_dev)</td></tr><tr><td>I1q_dev</td><td>(I1q_raw_dev*current_limit_gain_dev)</td></tr><tr><td>y_cd_dev</td><td>(Phi_cd_dev+Kpi_s_dev*((I1d_dev-i_gd_dev)))</td></tr><tr><td>y_cq_dev</td><td>(Phi_cq_dev+Kpi_s_dev*((I1q_dev-i_gq_dev)))</td></tr><tr><td>vcmd_d_raw_dev</td><td>(y_cd_dev+Kffv_dev*u_gd_dev-w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>vcmd_q_raw_dev</td><td>(y_cq_dev+Kffv_dev*u_gq_dev+w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>voltage_limit_gain_dev</td><td>(1+(((VcmdMag_dev_f_in)*Vcmdmag_safe_dev+(VcmdMag_dev_f_lo)*frt_gain_lo_dev+(VcmdMag_dev_f_hi)*Vcmd_limit_dev-Vcmdmag_safe_dev)/sqrt(Vcmdmag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>vcmd_d_dev</td><td>(((vcmd_d_raw_dev*voltage_limit_gain_dev))+correction_d_negative_voltage_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(((vcmd_q_raw_dev*voltage_limit_gain_dev))+correction_q_negative_voltage_dev)</td></tr><tr><td>vrefd_dev</td><td>((V_dc_dev/Vdcbase_dev)*v_act_d_dev)</td></tr><tr><td>vrefq_dev</td><td>((V_dc_dev/Vdcbase_dev)*v_act_q_dev)</td></tr><tr><td>Pse_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev+vrefq_dev*i_gq_dev))</td></tr><tr><td>idc_dev</td><td>(w_v_dev*V_dc_dev + w_vgap_dev*(Vdcbase_dev-V_dc_dev) + w_p_dev*(Pe_ref*Sbase_dev) + w_pgap_dev*(Pse_dev-Pe_dev))</td></tr><tr><td>i_d_dev</td><td>((cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>i_0_dev</td><td>0</td></tr><tr><td>double_angle_vseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_vseq_dev</td><td>(-double_angle_vseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_vseq_dev</td><td>(cos(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev-sin(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_vseq_dev</td><td>(sin(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev+cos(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_d_dev-sin(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_d_dev+cos(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_positive_d_vseq_dev-sin(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_positive_d_vseq_dev+cos(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>positive_d_input_vseq_dev</td><td>(v_d_dev-rotated_d_negative_to_positive_vseq_dev)</td></tr><tr><td>positive_q_input_vseq_dev</td><td>(v_q_dev-rotated_q_negative_to_positive_vseq_dev)</td></tr><tr><td>negative_d_input_vseq_dev</td><td>(rotated_d_raw_to_negative_vseq_dev-rotated_d_positive_to_negative_vseq_dev)</td></tr><tr><td>negative_q_input_vseq_dev</td><td>(rotated_q_raw_to_negative_vseq_dev-rotated_q_positive_to_negative_vseq_dev)</td></tr><tr><td>double_angle_iseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_iseq_dev</td><td>(-double_angle_iseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_iseq_dev</td><td>(cos(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev-sin(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_iseq_dev</td><td>(sin(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev+cos(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_d_dev-sin(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_d_dev+cos(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_positive_d_iseq_dev-sin(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_positive_d_iseq_dev+cos(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>positive_d_input_iseq_dev</td><td>(i_d_dev-rotated_d_negative_to_positive_iseq_dev)</td></tr><tr><td>positive_q_input_iseq_dev</td><td>(i_q_dev-rotated_q_negative_to_positive_iseq_dev)</td></tr><tr><td>negative_d_input_iseq_dev</td><td>(rotated_d_raw_to_negative_iseq_dev-rotated_d_positive_to_negative_iseq_dev)</td></tr><tr><td>negative_q_input_iseq_dev</td><td>(rotated_q_raw_to_negative_iseq_dev-rotated_q_positive_to_negative_iseq_dev)</td></tr><tr><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>positive_magnitude_sequence_allocator_dev</td><td>sqrt(i_positive_d_iseq_dev**2+i_positive_q_iseq_dev**2)</td></tr><tr><td>negative_magnitude_sequence_allocator_dev</td><td>sqrt(i_negative_d_iseq_dev**2+i_negative_q_iseq_dev**2)</td></tr><tr><td>priority_positive_ratio_sequence_allocator_dev</td><td>(sequence_current_limit_dev/(positive_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>priority_positive_scale_sequence_allocator_dev</td><td>((1+priority_positive_ratio_sequence_allocator_dev-sqrt((1-priority_positive_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>priority_capacity_sequence_allocator_dev</td><td>(sequence_current_limit_dev-priority_positive_scale_sequence_allocator_dev*positive_magnitude_sequence_allocator_dev)</td></tr><tr><td>priority_negative_ratio_sequence_allocator_dev</td><td>(priority_capacity_sequence_allocator_dev/(negative_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>priority_negative_scale_sequence_allocator_dev</td><td>((1+priority_negative_ratio_sequence_allocator_dev-sqrt((1-priority_negative_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>total_magnitude_sequence_allocator_dev</td><td>(positive_magnitude_sequence_allocator_dev+negative_magnitude_sequence_allocator_dev)</td></tr><tr><td>uniform_ratio_sequence_allocator_dev</td><td>(sequence_current_limit_dev/(total_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>uniform_scale_sequence_allocator_dev</td><td>((1+uniform_ratio_sequence_allocator_dev-sqrt((1-uniform_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>positive_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_positive_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>negative_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_negative_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>limited_positive_d_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_d_iseq_dev)</td></tr><tr><td>limited_positive_q_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_q_iseq_dev)</td></tr><tr><td>limited_negative_d_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_d_iseq_dev)</td></tr><tr><td>limited_negative_q_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_q_iseq_dev)</td></tr><tr><td>elapsed_sequence_ramp_dev</td><td>((theta_sequence_dev-initial_angle_sequence_ramp_dev)/sequence_angular_frequency_dev)</td></tr><tr><td>raw_sequence_ramp_dev</td><td>((elapsed_sequence_ramp_dev-delay_s_sequence_ramp_dev)/ramp_s_sequence_ramp_dev)</td></tr><tr><td>nonnegative_sequence_ramp_dev</td><td>((raw_sequence_ramp_dev+sqrt(raw_sequence_ramp_dev**2))/2)</td></tr><tr><td>activation_sequence_ramp_dev</td><td>((1+nonnegative_sequence_ramp_dev-sqrt((1-nonnegative_sequence_ramp_dev)**2))/2)</td></tr><tr><td>y_d_negative_voltage_dev</td><td>(Phi_d_negative_voltage_dev+negative_voltage_kp_dev*(((-v_negative_d_vseq_dev-negative_virtual_resistance_dev*i_negative_d_iseq_dev+negative_virtual_reactance_dev*i_negative_q_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>y_q_negative_voltage_dev</td><td>(Phi_q_negative_voltage_dev+negative_voltage_kp_dev*(((-v_negative_q_vseq_dev-negative_virtual_resistance_dev*i_negative_q_iseq_dev-negative_virtual_reactance_dev*i_negative_d_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>negative_double_angle_negative_voltage_dev</td><td>(-2*theta_sequence_dev)</td></tr><tr><td>negative_device_angle_negative_voltage_dev</td><td>(-theta_dev)</td></tr><tr><td>rotated_d_to_positive_negative_voltage_dev</td><td>(cos(negative_double_angle_negative_voltage_dev)*y_d_negative_voltage_dev-sin(negative_double_angle_negative_voltage_dev)*y_q_negative_voltage_dev)</td></tr><tr><td>rotated_q_to_positive_negative_voltage_dev</td><td>(sin(negative_double_angle_negative_voltage_dev)*y_d_negative_voltage_dev+cos(negative_double_angle_negative_voltage_dev)*y_q_negative_voltage_dev)</td></tr><tr><td>rotated_d_to_device_negative_voltage_dev</td><td>(cos(negative_device_angle_negative_voltage_dev)*rotated_d_to_positive_negative_voltage_dev-sin(negative_device_angle_negative_voltage_dev)*rotated_q_to_positive_negative_voltage_dev)</td></tr><tr><td>rotated_q_to_device_negative_voltage_dev</td><td>(sin(negative_device_angle_negative_voltage_dev)*rotated_d_to_positive_negative_voltage_dev+cos(negative_device_angle_negative_voltage_dev)*rotated_q_to_positive_negative_voltage_dev)</td></tr><tr><td>correction_d_negative_voltage_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_d_to_device_negative_voltage_dev)</td></tr><tr><td>correction_q_negative_voltage_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_q_to_device_negative_voltage_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>SyncIrefMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncIrefMag_dev</td></tr><tr><td>u</td><td>sync_I1mag_safe_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncIrefMag_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncIrefMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncIrefMag_dev_f_hi</td></tr></tbody></table></div><h3>SyncVcmdMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncVcmdMag_dev</td></tr><tr><td>u</td><td>sync_Vcmdmag_safe_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>Vcmd_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncVcmdMag_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncVcmdMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncVcmdMag_dev_f_hi</td></tr></tbody></table></div><h3>SyncCurrentAvailability_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncCurrentAvailability_dev</td></tr><tr><td>u</td><td>sync_current_availability_raw_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>frt_gain_hi_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncCurrentAvailability_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncCurrentAvailability_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncCurrentAvailability_dev_f_hi</td></tr></tbody></table></div><h3>SyncVoltageAvailability_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncVoltageAvailability_dev</td></tr><tr><td>u</td><td>sync_voltage_availability_raw_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>frt_gain_hi_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncVoltageAvailability_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncVoltageAvailability_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncVoltageAvailability_dev_f_hi</td></tr></tbody></table></div><h3>IrefMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>IrefMag_dev</td></tr><tr><td>u</td><td>I1mag_safe_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>IrefMag_dev_f_in</td></tr><tr><td>f_lo</td><td>IrefMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>IrefMag_dev_f_hi</td></tr></tbody></table></div><h3>VcmdMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>VcmdMag_dev</td></tr><tr><td>u</td><td>Vcmdmag_safe_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>Vcmd_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>VcmdMag_dev_f_in</td></tr><tr><td>f_lo</td><td>VcmdMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>VcmdMag_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkPowerDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>capacitor_voltage_d</td><td>v_fd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>capacitor_voltage_q</td><td>v_fq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>grid_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>pcc_voltage_d</td><td>Vpccd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pcc_voltage_q</td><td>Vpccq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>filter_node_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>filter_node_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>active_power</td><td>Pe_dev</td><td>out</td><td>active_power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+export_to_grid</td></tr><tr><td>reactive_power</td><td>Qe_dev</td><td>out</td><td>reactive_power</td><td>var</td><td>device_dq</td><td>Sbase</td><td>+export_to_grid</td></tr><tr><td>voltage_magnitude</td><td>Vc_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+magnitude</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>damping_resistance</td><td>Rf_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.pi_qu / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.outer_control / GFMMatchingControl</h3><p>Mode-2 dc-voltage matching frequency and angle integration.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.outer_control.angle / AngleIntegrator</h3><p>``dtheta/dt = omega - omega_base`` with configurable state ABI.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_vd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_vq / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_cd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_cq / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_bus / DCBusVSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.lcl / LCLFilterDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+converter_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+converter_to_grid</td></tr><tr><td>filter_node_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>filter_node_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>pcc_voltage_d</td><td>Vpccd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pcc_voltage_q</td><td>Vpccq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>grid_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_sequence</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>capacitor_voltage_d</td><td>v_fd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>capacitor_voltage_q</td><td>v_fq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>grid_current_d</td><td>i_od_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>inner_resistance</td><td>Rg_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>inner_inductance</td><td>Lg_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>damping_resistance</td><td>Rf_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>filter_capacitance</td><td>Cf_dev</td><td>capacitance</td><td>F</td><td>Cbase</td></tr><tr><td>outer_resistance</td><td>Ro_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>outer_inductance</td><td>Lo_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>base_angular_frequency</td><td>w_g_dev</td><td>angular_frequency</td><td>rad/s</td><td>wbase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>current_base</td><td>Ibase_dev</td><td>current</td><td>A</td><td>Ibase</td></tr><tr><td>power_base</td><td>Sbase_dev</td><td>apparent_power</td><td>VA</td><td>Sbase</td></tr></tbody></table></div><h3>device.network_current / NetworkCurrentDQ_VSC</h3><p>Expose the terminal-current rotation used by Base apparatus outputs.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>grid_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>device_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><h3>device.zero_sequence / ZeroSequenceOpenTerminal</h3><p>Three-wire terminal: expose the dq0 ABI while enforcing ``i0 = 0``.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>terminal_voltage_0</td><td>v_0_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq0</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>terminal_current_0</td><td>i_0_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq0</td><td>Ibase</td><td>+device_to_grid</td></tr></tbody></table></div><h3>device.voltage_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>v_positive_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>v_positive_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>v_negative_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>v_negative_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.voltage_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_negative_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_negative_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_positive_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_positive_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>i_positive_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>i_positive_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>i_negative_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>i_negative_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.current_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_power / SequencePowerDQ</h3><p>Expose sequence power terms without feeding the DC energy equation.

    The two cross terms are the cosine/sine coefficients of the fundamental
    positive/negative interaction.  They are diagnostics only; the existing
    instantaneous converter power remains authoritative for DC-link dynamics.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_current_allocator / SequenceCurrentPriorityAllocator</h3><p>Conservatively enforce ``|I+| + |I-| &lt;= Imax``.

    This norm bound guarantees the reconstructed instantaneous phase-current
    peak does not exceed ``Imax``.  Positive-priority mode preserves ``I+``
    first and allocates the remaining capacity to ``I-``.  Uniform mode scales
    both vectors together.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>positive_d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>positive_q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>negative_d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>negative_q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>limited_positive_d</td><td>limited_positive_d_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>limited_positive_q</td><td>limited_positive_q_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>limited_negative_d</td><td>limited_negative_d_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>limited_negative_q</td><td>limited_negative_q_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>current_limit</td><td>sequence_current_limit_dev</td><td>current</td><td>pu</td><td>Ibase</td></tr><tr><td>positive_priority</td><td>sequence_positive_priority_dev</td><td>boolean</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.sequence_activation / SequenceActivationRamp</h3><p>Map an unwrapped synchronous angle to a bounded ``0 -&gt; 1`` ramp.

    The ABC shell already publishes ``ThetaBus = theta0 + omega*t``.  Reusing
    that frame context keeps this equation portable to both Simulink and the
    Python DAE solver.  Absolute-value identities provide exact clipping
    without adding a discrete switch.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>activation</td><td>activation_sequence_ramp_dev</td><td>out</td><td>enable</td><td>1</td><td>scalar</td><td>one</td><td>+enabled</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>angular_frequency</td><td>sequence_angular_frequency_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr><tr><td>initial_angle</td><td>0.0</td><td>angle</td><td>rad</td><td>one_radian</td></tr><tr><td>delay_s</td><td>0.06</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>ramp_s</td><td>0.02</td><td>time</td><td>s</td><td>one_second</td></tr></tbody></table></div><h3>device.negative_voltage_control / NegativeSequenceVoltageControlVSC</h3><p>Suppress negative voltage while applying a negative-frame impedance.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_voltage_control.pi_d / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_voltage_control.pi_q / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_voltage_control.to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>y_d_negative_voltage_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>y_q_negative_voltage_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_negative_voltage_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_to_positive_negative_voltage_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_to_positive_negative_voltage_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.negative_voltage_control.to_device / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>rotated_d_to_positive_negative_voltage_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>rotated_q_to_positive_negative_voltage_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_device_angle_negative_voltage_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_to_device_negative_voltage_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_to_device_negative_voltage_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div></details></section><section id="gfm_matching_pn0_standard_support" data-config="gfm_matching_pn0_standard_support"><h2>Sequence-control extension: standard support</h2><p><span class="badge">24 states</span><span class="badge">6 implicit algebraic variables</span><span class="badge">72 parameters</span> <code>gfm_matching_pn0_standard_support</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>params.mode</td><td>2</td></tr><tr><td>sequence_control.mode</td><td>standard_support</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.1</td></tr><tr><td>V</td><td>1.0</td></tr><tr><td>Xi</td><td>0.15</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_qu_dev</td><td>Reactive-power/voltage outer-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>theta_dev</td><td>device angle; frame angle</td><td>rad / network_to_device; rad / source_to_target</td></tr><tr><td>2</td><td>Phi_vd_dev</td><td>d-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Phi_vq_dev</td><td>q-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>Phi_cd_dev</td><td>d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>5</td><td>Phi_cq_dev</td><td>q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>6</td><td>v_act_d_dev</td><td>Averaged converter d-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>7</td><td>v_act_q_dev</td><td>Averaged converter q-axis voltage-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>V_dc_dev</td><td>DC-link voltage</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>9</td><td>i_gd_dev</td><td>converter current d</td><td>A / device_dq</td></tr><tr><td>10</td><td>i_gq_dev</td><td>converter current q</td><td>A / device_dq</td></tr><tr><td>11</td><td>v_fd_dev</td><td>capacitor voltage d</td><td>V / device_dq</td></tr><tr><td>12</td><td>v_fq_dev</td><td>capacitor voltage q</td><td>V / device_dq</td></tr><tr><td>13</td><td>i_od_dev</td><td>grid current d</td><td>A / device_dq</td></tr><tr><td>14</td><td>i_oq_dev</td><td>grid current q</td><td>A / device_dq</td></tr><tr><td>15</td><td>v_positive_d_vseq_dev</td><td>positive d; d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>16</td><td>v_positive_q_vseq_dev</td><td>positive q; q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>17</td><td>v_negative_d_vseq_dev</td><td>negative d; d; negative voltage d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>18</td><td>v_negative_q_vseq_dev</td><td>negative q; q; negative voltage q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>19</td><td>i_positive_d_iseq_dev</td><td>positive d; d; positive current d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>20</td><td>i_positive_q_iseq_dev</td><td>positive q; q; positive current q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>21</td><td>i_negative_d_iseq_dev</td><td>negative d; d; negative current d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>22</td><td>i_negative_q_iseq_dev</td><td>negative q; q; negative current q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>23</td><td>standard_gfm_impedance_dev</td><td>impedance</td><td>pu / scalar</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>w_g_dev</td><td>376.99111843077515</td><td>angular_frequency</td><td>rad/s / wbase</td><td></td></tr><tr><td>w_ff_dev</td><td>3.141592653589793</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>100000000.0</td><td>apparent_power</td><td>VA / Sbase</td><td></td></tr><tr><td>Vbase_dev</td><td>1000.0</td><td>voltage</td><td>V / Vbase</td><td></td></tr><tr><td>Ibase_dev</td><td>57735.02691896258</td><td>current</td><td>A / Ibase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>2449.489742783178</td><td></td><td></td><td></td></tr><tr><td>Lo_dev</td><td>1.4999995287789182e-06</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>Ro_dev</td><td>0.0</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Lg_dev</td><td>9.999996858526121e-07</td><td>inductance</td><td>H / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>5e-06</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>Cf_dev</td><td>0.060001413545644554</td><td>capacitance</td><td>F / Cbase</td><td></td></tr><tr><td>Rf_dev</td><td>0.0</td><td>resistance</td><td>ohm / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>1.6</td><td></td><td></td><td></td></tr><tr><td>G_bus_dev</td><td>0.8333333333333335</td><td></td><td></td><td></td></tr><tr><td>w_v_dev</td><td>0.8333333333333334</td><td></td><td></td><td></td></tr><tr><td>w_vgap_dev</td><td>2000.0000000000002</td><td></td><td></td><td></td></tr><tr><td>w_p_dev</td><td>0.00040824829046386303</td><td></td><td></td><td></td></tr><tr><td>w_pgap_dev</td><td>0.00040824829046386303</td><td></td><td></td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>Tj_dev</td><td>2.4</td><td></td><td></td><td></td></tr><tr><td>Kf_dev</td><td>120.0</td><td></td><td></td><td></td></tr><tr><td>Imax_pu_dev</td><td>3.0</td><td></td><td></td><td></td></tr><tr><td>m_max_dev</td><td>1.15</td><td></td><td></td><td></td></tr><tr><td>Vfrt_block_pu_dev</td><td>0.8</td><td></td><td></td><td></td></tr><tr><td>Vfrt_enter_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Ifrt_block_gain_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Ifrt_enter_gain_dev</td><td>0.98</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.000125</td><td></td><td></td><td></td></tr><tr><td>Iref_limit_dev</td><td>173205.08075688774</td><td></td><td></td><td></td></tr><tr><td>Vcmd_limit_dev</td><td>1150.0</td><td></td><td></td><td></td></tr><tr><td>frt_gain_lo_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>frt_gain_hi_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>J_coeff_dev</td><td>1688.6863940389633</td><td></td><td></td><td></td></tr><tr><td>D_coeff_dev</td><td>84434.31970194817</td><td></td><td></td><td></td></tr><tr><td>limit_eps_dev</td><td>1e-12</td><td></td><td></td><td></td></tr><tr><td>Kpu_s_dev</td><td>104.0</td><td></td><td></td><td></td></tr><tr><td>Kiu_s_dev</td><td>232.2044</td><td></td><td></td><td></td></tr><tr><td>Kpi_s_dev</td><td>0.0036944549999999997</td><td></td><td></td><td></td></tr><tr><td>Kii_s_dev</td><td>0.0059499999999999996</td><td></td><td></td><td></td></tr><tr><td>Kpq_dev</td><td>0.001</td><td></td><td></td><td></td></tr><tr><td>Kiq_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>E0_dev</td><td>1000.0</td><td></td><td></td><td></td></tr><tr><td>Eq_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Kffv_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Kffi_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Rv_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Lv_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>w_f_dev</td><td>31.41592653589793</td><td></td><td></td><td></td></tr><tr><td>m_p_dev</td><td>3.141592653589793e-09</td><td></td><td></td><td></td></tr><tr><td>eta_1_dev</td><td>0.15390597961942368</td><td></td><td></td><td></td></tr><tr><td>sqrt_2_over_3_dev</td><td>0.816496580927726</td><td></td><td></td><td></td></tr><tr><td>V0_dev</td><td>816.4965809277261</td><td></td><td></td><td></td></tr><tr><td>dvoc_eps_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>EnablePrimaryFrequency_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>f_d_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>K_f_dev</td><td>30.0</td><td></td><td></td><td></td></tr><tr><td>dP_max_up_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>dP_max_down_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>eta_dev</td><td>0.020943951023931956</td><td></td><td></td><td></td></tr><tr><td>alpha_dev</td><td>66666.66666666667</td><td></td><td></td><td></td></tr><tr><td>wb_zero_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>ddsrf_rate_dev</td><td>125.66370614359172</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>power_scale_sequence_power_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>standard_gfm_current_limit_dev</td><td>1.2</td><td>current</td><td>pu / Ibase</td><td></td></tr><tr><td>standard_gfm_gate_threshold_dev</td><td>0.02</td><td>voltage</td><td>pu / Vbase</td><td></td></tr><tr><td>standard_gfm_current_band_dev</td><td>0.02</td><td>current</td><td>pu / Ibase</td><td></td></tr><tr><td>standard_gfm_impedance_nominal_dev</td><td>0.1</td><td>impedance</td><td>pu / Zbase</td><td></td></tr><tr><td>standard_gfm_impedance_maximum_dev</td><td>0.65</td><td>impedance</td><td>pu / Zbase</td><td></td></tr><tr><td>standard_gfm_impedance_attack_dev</td><td>0.001</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>standard_gfm_impedance_release_dev</td><td>0.005</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>epsilon_dev</td><td>1e-12</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]; raw d [pu, positive_dq, +d]; d [1, source_dq, +d]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]; raw q [pu, positive_dq, +q]; q [1, source_dq, +q]</td></tr><tr><td>2</td><td>Pe_ref</td><td></td></tr><tr><td>3</td><td>Ut_ref</td><td></td></tr><tr><td>4</td><td>v_0_dev</td><td>terminal voltage 0 [pu, network_dq0, +pcc_to_neutral]</td></tr><tr><td>5</td><td>theta_sequence_dev</td><td>frame angle [rad, stationary_to_positive, +positive_rotation]</td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>2</td><td>i_0_dev</td><td>0</td></tr><tr><td>3</td><td>v_positive_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>4</td><td>v_positive_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>5</td><td>v_negative_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>6</td><td>v_negative_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>7</td><td>i_positive_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>8</td><td>i_positive_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>9</td><td>i_negative_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>10</td><td>i_negative_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>11</td><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>12</td><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>13</td><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>14</td><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>15</td><td>V_dc_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>16</td><td>Pe_dev</td><td>(sqrt3_dev*(Vpccd_dev*i_od_dev+Vpccq_dev*i_oq_dev))</td></tr><tr><td>17</td><td>Qe_dev</td><td>(sqrt3_dev*(Vpccq_dev*i_od_dev-Vpccd_dev*i_oq_dev))</td></tr><tr><td>18</td><td>Phi_qu_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>19</td><td>theta_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>20</td><td>Phi_vd_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>21</td><td>Phi_vq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>22</td><td>Phi_cd_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>23</td><td>Phi_cq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>24</td><td>standard_gfm_gate_dev</td><td>(standard_gfm_negative_magnitude_dev**4/(standard_gfm_negative_magnitude_dev**4+standard_gfm_gate_threshold_dev**4))</td></tr><tr><td>25</td><td>standard_gfm_joint_current_magnitude_dev</td><td>(standard_gfm_positive_current_magnitude_dev+standard_gfm_negative_current_magnitude_dev)</td></tr><tr><td>26</td><td>standard_gfm_impedance_target_dev</td><td>(standard_gfm_gate_dev*(standard_gfm_impedance_nominal_dev+(standard_gfm_impedance_maximum_dev-standard_gfm_impedance_nominal_dev)*standard_gfm_overcurrent_gain_dev))</td></tr><tr><td>27</td><td>standard_gfm_impedance_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>28</td><td>standard_gfm_effective_impedance_dev</td><td>(standard_gfm_gate_dev*standard_gfm_impedance_nominal_dev+standard_gfm_impedance_dev)</td></tr><tr><td>29</td><td>internal_emf_d_dev</td><td>(rotated_d_internal_emf_to_network_dev/Vbase_dev)</td></tr><tr><td>30</td><td>internal_emf_q_dev</td><td>(rotated_q_internal_emf_to_network_dev/Vbase_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_qu_dev)/dt</td><td>((1-standard_gfm_gate_dev)*((Kiq_dev*((Ut_ref*Vbase_dev*sqrt_2_over_3_dev-Vc_dev)))))</td></tr><tr><td>d(theta_dev)/dt</td><td>((1-standard_gfm_gate_dev)*((w_dev-w_g_dev)))</td></tr><tr><td>d(Phi_vd_dev)/dt</td><td>((1-standard_gfm_gate_dev)*(((Kiu_s_dev*((Vc_dref_dev-u_gd_dev)))+(((Kiu_s_dev/Kpu_s_dev)*(I1d_dev-I1d_raw_dev))))))</td></tr><tr><td>d(Phi_vq_dev)/dt</td><td>((1-standard_gfm_gate_dev)*(((Kiu_s_dev*((Vc_qref_dev-u_gq_dev)))+(((Kiu_s_dev/Kpu_s_dev)*(I1q_dev-I1q_raw_dev))))))</td></tr><tr><td>d(Phi_cd_dev)/dt</td><td>((Kii_s_dev*((I1d_dev-i_gd_dev)))+(((Kii_s_dev/Kpi_s_dev)*(vcmd_d_dev-vcmd_d_raw_dev))))</td></tr><tr><td>d(Phi_cq_dev)/dt</td><td>((Kii_s_dev*((I1q_dev-i_gq_dev)))+(((Kii_s_dev/Kpi_s_dev)*(vcmd_q_dev-vcmd_q_raw_dev))))</td></tr><tr><td>d(v_act_d_dev)/dt</td><td>((vcmd_d_dev-v_act_d_dev)/T_d_dev)</td></tr><tr><td>d(v_act_q_dev)/dt</td><td>((vcmd_q_dev-v_act_q_dev)/T_d_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>((1.0/C_bus_dev)*(idc_dev-G_bus_dev*V_dc_dev-Pse_dev/V_dc_dev))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((1.0/Lg_dev)*(vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+Lg_dev*w_dev*i_gq_dev))</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((1.0/Lg_dev)*(vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-Lg_dev*w_dev*i_gd_dev))</td></tr><tr><td>d(v_fd_dev)/dt</td><td>((1.0/Cf_dev)*(i_gd_dev-i_od_dev)+w_dev*v_fq_dev)</td></tr><tr><td>d(v_fq_dev)/dt</td><td>((1.0/Cf_dev)*(i_gq_dev-i_oq_dev)-w_dev*v_fd_dev)</td></tr><tr><td>d(i_od_dev)/dt</td><td>((1.0/Lo_dev)*(u_gd_dev-Vpccd_dev-Ro_dev*i_od_dev+Lo_dev*w_dev*i_oq_dev))</td></tr><tr><td>d(i_oq_dev)/dt</td><td>((1.0/Lo_dev)*(u_gq_dev-Vpccq_dev-Ro_dev*i_oq_dev-Lo_dev*w_dev*i_od_dev))</td></tr><tr><td>d(v_positive_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_vseq_dev-v_positive_d_vseq_dev))</td></tr><tr><td>d(v_positive_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_vseq_dev-v_positive_q_vseq_dev))</td></tr><tr><td>d(v_negative_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_vseq_dev-v_negative_d_vseq_dev))</td></tr><tr><td>d(v_negative_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_vseq_dev-v_negative_q_vseq_dev))</td></tr><tr><td>d(i_positive_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_iseq_dev-i_positive_d_iseq_dev))</td></tr><tr><td>d(i_positive_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_iseq_dev-i_positive_q_iseq_dev))</td></tr><tr><td>d(i_negative_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_iseq_dev-i_negative_d_iseq_dev))</td></tr><tr><td>d(i_negative_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_iseq_dev-i_negative_q_iseq_dev))</td></tr><tr><td>d(standard_gfm_impedance_dev)/dt</td><td>(standard_gfm_gate_dev*(standard_gfm_overcurrent_gain_dev+standard_gfm_impedance_dev/(standard_gfm_impedance_maximum_dev-standard_gfm_impedance_nominal_dev))*((((standard_gfm_impedance_maximum_dev-standard_gfm_impedance_nominal_dev)-standard_gfm_impedance_dev)+sqrt((((standard_gfm_impedance_maximum_dev-standard_gfm_impedance_nominal_dev)-standard_gfm_impedance_dev))**2))/2)/standard_gfm_impedance_attack_dev-(1-standard_gfm_gate_dev)*standard_gfm_impedance_dev/standard_gfm_impedance_release_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>sync_I1mag_safe_dev</td><td>sqrt(sync_I1d_raw_dev**2+sync_I1q_raw_dev**2+limit_eps_dev**2)-sync_I1mag_safe_dev</td></tr><tr><td>sync_Vcmdmag_safe_dev</td><td>sqrt(sync_vcmd_d_raw_dev**2+sync_vcmd_q_raw_dev**2+limit_eps_dev**2)-sync_Vcmdmag_safe_dev</td></tr><tr><td>sync_current_availability_raw_dev</td><td>((sync_current_limit_gain_dev-Ifrt_block_gain_dev)/(Ifrt_enter_gain_dev-Ifrt_block_gain_dev)-sync_current_availability_raw_dev)</td></tr><tr><td>sync_voltage_availability_raw_dev</td><td>((sync_voltage_limit_gain_dev-Ifrt_block_gain_dev)/(Ifrt_enter_gain_dev-Ifrt_block_gain_dev)-sync_voltage_availability_raw_dev)</td></tr><tr><td>I1mag_safe_dev</td><td>sqrt(I1d_raw_dev**2+I1q_raw_dev**2+limit_eps_dev**2)-I1mag_safe_dev</td></tr><tr><td>Vcmdmag_safe_dev</td><td>sqrt(vcmd_d_raw_dev**2+vcmd_q_raw_dev**2+limit_eps_dev**2)-Vcmdmag_safe_dev</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>Vpccd_r_dev</td><td>(cos(theta_dev)*v_d_dev + sin(theta_dev)*v_q_dev)</td></tr><tr><td>Vpccq_r_dev</td><td>(-sin(theta_dev)*v_d_dev + cos(theta_dev)*v_q_dev)</td></tr><tr><td>Vpccd_dev</td><td>(Vbase_dev*Vpccd_r_dev)</td></tr><tr><td>Vpccq_dev</td><td>(Vbase_dev*Vpccq_r_dev)</td></tr><tr><td>u_gd_dev</td><td>(v_fd_dev + Rf_dev*(i_gd_dev-i_od_dev))</td></tr><tr><td>u_gq_dev</td><td>(v_fq_dev + Rf_dev*(i_gq_dev-i_oq_dev))</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(Vpccd_dev*i_od_dev+Vpccq_dev*i_oq_dev))</td></tr><tr><td>Qe_dev</td><td>(sqrt3_dev*(Vpccq_dev*i_od_dev-Vpccd_dev*i_oq_dev))</td></tr><tr><td>Vc_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>y_qu_dev</td><td>(Phi_qu_dev+(1-standard_gfm_gate_dev)*(((Phi_qu_dev+Kpq_dev*((Ut_ref*Vbase_dev*sqrt_2_over_3_dev-Vc_dev))))-Phi_qu_dev))</td></tr><tr><td>w_native_dev</td><td>(eta_1_dev*V_dc_dev)</td></tr><tr><td>w_dev</td><td>(w_g_dev+sync_limit_gain_dev*(w_native_dev-w_g_dev))</td></tr><tr><td>Vc_dref_dev</td><td>(((y_qu_dev+w_dev*Lv_dev*i_gq_dev-Rv_dev*i_gd_dev))-(Vbase_dev*standard_gfm_effective_impedance_dev*i_od_dev/Ibase_dev))</td></tr><tr><td>Vc_qref_dev</td><td>(((-w_dev*Lv_dev*i_gd_dev-Rv_dev*i_gq_dev))-(Vbase_dev*standard_gfm_effective_impedance_dev*i_oq_dev/Ibase_dev))</td></tr><tr><td>sync_I1d_raw_dev</td><td>(Phi_vd_dev+Kpu_s_dev*((y_qu_dev+w_native_dev*Lv_dev*i_gq_dev-Rv_dev*i_gd_dev)-u_gd_dev)+Kffi_dev*i_od_dev-w_g_dev*Cf_dev*u_gq_dev)</td></tr><tr><td>sync_I1q_raw_dev</td><td>(Phi_vq_dev+Kpu_s_dev*((-w_native_dev*Lv_dev*i_gd_dev-Rv_dev*i_gq_dev)-u_gq_dev)+Kffi_dev*i_oq_dev+w_g_dev*Cf_dev*u_gd_dev)</td></tr><tr><td>sync_current_limit_gain_dev</td><td>(1+(((SyncIrefMag_dev_f_in)*sync_I1mag_safe_dev+(SyncIrefMag_dev_f_lo)*frt_gain_lo_dev+(SyncIrefMag_dev_f_hi)*Iref_limit_dev-sync_I1mag_safe_dev)/sqrt(sync_I1mag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>sync_I1d_dev</td><td>(sync_I1d_raw_dev*sync_current_limit_gain_dev)</td></tr><tr><td>sync_I1q_dev</td><td>(sync_I1q_raw_dev*sync_current_limit_gain_dev)</td></tr><tr><td>sync_vcmd_d_raw_dev</td><td>(Phi_cd_dev+Kpi_s_dev*(sync_I1d_dev-i_gd_dev)+Kffv_dev*u_gd_dev-w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>sync_vcmd_q_raw_dev</td><td>(Phi_cq_dev+Kpi_s_dev*(sync_I1q_dev-i_gq_dev)+Kffv_dev*u_gq_dev+w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>sync_voltage_limit_gain_dev</td><td>(1+(((SyncVcmdMag_dev_f_in)*sync_Vcmdmag_safe_dev+(SyncVcmdMag_dev_f_lo)*frt_gain_lo_dev+(SyncVcmdMag_dev_f_hi)*Vcmd_limit_dev-sync_Vcmdmag_safe_dev)/sqrt(sync_Vcmdmag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>sync_current_gain_dev</td><td>((SyncCurrentAvailability_dev_f_in)*sync_current_availability_raw_dev+(SyncCurrentAvailability_dev_f_lo)*frt_gain_lo_dev+(SyncCurrentAvailability_dev_f_hi)*frt_gain_hi_dev)</td></tr><tr><td>sync_voltage_gain_dev</td><td>((SyncVoltageAvailability_dev_f_in)*sync_voltage_availability_raw_dev+(SyncVoltageAvailability_dev_f_lo)*frt_gain_lo_dev+(SyncVoltageAvailability_dev_f_hi)*frt_gain_hi_dev)</td></tr><tr><td>sync_limit_gain_dev</td><td>(sync_current_gain_dev*sync_voltage_gain_dev)</td></tr><tr><td>y_vd_dev</td><td>(Phi_vd_dev+Kpu_s_dev*((Vc_dref_dev-u_gd_dev)))</td></tr><tr><td>y_vq_dev</td><td>(Phi_vq_dev+Kpu_s_dev*((Vc_qref_dev-u_gq_dev)))</td></tr><tr><td>I1d_raw_dev</td><td>(y_vd_dev+Kffi_dev*i_od_dev-w_g_dev*Cf_dev*u_gq_dev)</td></tr><tr><td>I1q_raw_dev</td><td>(y_vq_dev+Kffi_dev*i_oq_dev+w_g_dev*Cf_dev*u_gd_dev)</td></tr><tr><td>current_limit_gain_dev</td><td>(1+(((IrefMag_dev_f_in)*I1mag_safe_dev+(IrefMag_dev_f_lo)*frt_gain_lo_dev+(IrefMag_dev_f_hi)*Iref_limit_dev-I1mag_safe_dev)/sqrt(I1mag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>I1d_dev</td><td>(I1d_raw_dev*current_limit_gain_dev)</td></tr><tr><td>I1q_dev</td><td>(I1q_raw_dev*current_limit_gain_dev)</td></tr><tr><td>y_cd_dev</td><td>(Phi_cd_dev+Kpi_s_dev*((I1d_dev-i_gd_dev)))</td></tr><tr><td>y_cq_dev</td><td>(Phi_cq_dev+Kpi_s_dev*((I1q_dev-i_gq_dev)))</td></tr><tr><td>vcmd_d_raw_dev</td><td>(y_cd_dev+Kffv_dev*u_gd_dev-w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>vcmd_q_raw_dev</td><td>(y_cq_dev+Kffv_dev*u_gq_dev+w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>voltage_limit_gain_dev</td><td>(1+(((VcmdMag_dev_f_in)*Vcmdmag_safe_dev+(VcmdMag_dev_f_lo)*frt_gain_lo_dev+(VcmdMag_dev_f_hi)*Vcmd_limit_dev-Vcmdmag_safe_dev)/sqrt(Vcmdmag_safe_dev**2+limit_eps_dev**2)))</td></tr><tr><td>vcmd_d_dev</td><td>(vcmd_d_raw_dev*voltage_limit_gain_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(vcmd_q_raw_dev*voltage_limit_gain_dev)</td></tr><tr><td>vrefd_dev</td><td>((V_dc_dev/Vdcbase_dev)*v_act_d_dev)</td></tr><tr><td>vrefq_dev</td><td>((V_dc_dev/Vdcbase_dev)*v_act_q_dev)</td></tr><tr><td>Pse_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev+vrefq_dev*i_gq_dev))</td></tr><tr><td>idc_dev</td><td>(w_v_dev*V_dc_dev + w_vgap_dev*(Vdcbase_dev-V_dc_dev) + w_p_dev*(Pe_ref*Sbase_dev) + w_pgap_dev*(Pse_dev-Pe_dev))</td></tr><tr><td>i_d_dev</td><td>((cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev)/Ibase_dev)</td></tr><tr><td>i_0_dev</td><td>0</td></tr><tr><td>double_angle_vseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_vseq_dev</td><td>(-double_angle_vseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_vseq_dev</td><td>(cos(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev-sin(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_vseq_dev</td><td>(sin(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev+cos(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_d_dev-sin(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_d_dev+cos(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_positive_d_vseq_dev-sin(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_positive_d_vseq_dev+cos(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>positive_d_input_vseq_dev</td><td>(v_d_dev-rotated_d_negative_to_positive_vseq_dev)</td></tr><tr><td>positive_q_input_vseq_dev</td><td>(v_q_dev-rotated_q_negative_to_positive_vseq_dev)</td></tr><tr><td>negative_d_input_vseq_dev</td><td>(rotated_d_raw_to_negative_vseq_dev-rotated_d_positive_to_negative_vseq_dev)</td></tr><tr><td>negative_q_input_vseq_dev</td><td>(rotated_q_raw_to_negative_vseq_dev-rotated_q_positive_to_negative_vseq_dev)</td></tr><tr><td>double_angle_iseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_iseq_dev</td><td>(-double_angle_iseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_iseq_dev</td><td>(cos(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev-sin(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_iseq_dev</td><td>(sin(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev+cos(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_d_dev-sin(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_d_dev+cos(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_positive_d_iseq_dev-sin(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_positive_d_iseq_dev+cos(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>positive_d_input_iseq_dev</td><td>(i_d_dev-rotated_d_negative_to_positive_iseq_dev)</td></tr><tr><td>positive_q_input_iseq_dev</td><td>(i_q_dev-rotated_q_negative_to_positive_iseq_dev)</td></tr><tr><td>negative_d_input_iseq_dev</td><td>(rotated_d_raw_to_negative_iseq_dev-rotated_d_positive_to_negative_iseq_dev)</td></tr><tr><td>negative_q_input_iseq_dev</td><td>(rotated_q_raw_to_negative_iseq_dev-rotated_q_positive_to_negative_iseq_dev)</td></tr><tr><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>standard_gfm_negative_magnitude_dev</td><td>sqrt(v_negative_d_vseq_dev**2+v_negative_q_vseq_dev**2+epsilon_dev**2)</td></tr><tr><td>standard_gfm_gate_dev</td><td>(standard_gfm_negative_magnitude_dev**4/(standard_gfm_negative_magnitude_dev**4+standard_gfm_gate_threshold_dev**4))</td></tr><tr><td>standard_gfm_positive_current_magnitude_dev</td><td>sqrt(i_positive_d_iseq_dev**2+i_positive_q_iseq_dev**2+epsilon_dev**2)</td></tr><tr><td>standard_gfm_negative_current_magnitude_dev</td><td>sqrt(i_negative_d_iseq_dev**2+i_negative_q_iseq_dev**2+epsilon_dev**2)</td></tr><tr><td>standard_gfm_joint_current_magnitude_dev</td><td>(standard_gfm_positive_current_magnitude_dev+standard_gfm_negative_current_magnitude_dev)</td></tr><tr><td>standard_gfm_current_excess_dev</td><td>(((standard_gfm_joint_current_magnitude_dev-standard_gfm_current_limit_dev)+sqrt(((standard_gfm_joint_current_magnitude_dev-standard_gfm_current_limit_dev))**2))/2)</td></tr><tr><td>standard_gfm_overcurrent_gain_dev</td><td>(standard_gfm_current_excess_dev**4/(standard_gfm_current_excess_dev**4+standard_gfm_current_band_dev**4))</td></tr><tr><td>standard_gfm_impedance_target_dev</td><td>(standard_gfm_gate_dev*(standard_gfm_impedance_nominal_dev+(standard_gfm_impedance_maximum_dev-standard_gfm_impedance_nominal_dev)*standard_gfm_overcurrent_gain_dev))</td></tr><tr><td>standard_gfm_effective_impedance_dev</td><td>(standard_gfm_gate_dev*standard_gfm_impedance_nominal_dev+standard_gfm_impedance_dev)</td></tr><tr><td>internal_emf_device_d_dev</td><td>(Vc_dref_dev+(Vbase_dev*standard_gfm_effective_impedance_dev*i_od_dev/Ibase_dev)-w_dev*Lv_dev*i_gq_dev+Rv_dev*i_gd_dev)</td></tr><tr><td>internal_emf_device_q_dev</td><td>(Vc_qref_dev+(Vbase_dev*standard_gfm_effective_impedance_dev*i_oq_dev/Ibase_dev)+w_dev*Lv_dev*i_gd_dev+Rv_dev*i_gq_dev)</td></tr><tr><td>rotated_d_internal_emf_to_network_dev</td><td>(cos(theta_dev)*internal_emf_device_d_dev-sin(theta_dev)*internal_emf_device_q_dev)</td></tr><tr><td>rotated_q_internal_emf_to_network_dev</td><td>(sin(theta_dev)*internal_emf_device_d_dev+cos(theta_dev)*internal_emf_device_q_dev)</td></tr><tr><td>internal_emf_d_dev</td><td>(rotated_d_internal_emf_to_network_dev/Vbase_dev)</td></tr><tr><td>internal_emf_q_dev</td><td>(rotated_q_internal_emf_to_network_dev/Vbase_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>SyncIrefMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncIrefMag_dev</td></tr><tr><td>u</td><td>sync_I1mag_safe_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncIrefMag_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncIrefMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncIrefMag_dev_f_hi</td></tr></tbody></table></div><h3>SyncVcmdMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncVcmdMag_dev</td></tr><tr><td>u</td><td>sync_Vcmdmag_safe_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>Vcmd_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncVcmdMag_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncVcmdMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncVcmdMag_dev_f_hi</td></tr></tbody></table></div><h3>SyncCurrentAvailability_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncCurrentAvailability_dev</td></tr><tr><td>u</td><td>sync_current_availability_raw_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>frt_gain_hi_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncCurrentAvailability_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncCurrentAvailability_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncCurrentAvailability_dev_f_hi</td></tr></tbody></table></div><h3>SyncVoltageAvailability_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncVoltageAvailability_dev</td></tr><tr><td>u</td><td>sync_voltage_availability_raw_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>frt_gain_hi_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncVoltageAvailability_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncVoltageAvailability_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncVoltageAvailability_dev_f_hi</td></tr></tbody></table></div><h3>IrefMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>IrefMag_dev</td></tr><tr><td>u</td><td>I1mag_safe_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>Iref_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>IrefMag_dev_f_in</td></tr><tr><td>f_lo</td><td>IrefMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>IrefMag_dev_f_hi</td></tr></tbody></table></div><h3>VcmdMag_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>VcmdMag_dev</td></tr><tr><td>u</td><td>Vcmdmag_safe_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>Vcmd_limit_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>VcmdMag_dev_f_in</td></tr><tr><td>f_lo</td><td>VcmdMag_dev_f_lo</td></tr><tr><td>f_hi</td><td>VcmdMag_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkPowerDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>capacitor_voltage_d</td><td>v_fd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>capacitor_voltage_q</td><td>v_fq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>grid_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>pcc_voltage_d</td><td>Vpccd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pcc_voltage_q</td><td>Vpccq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>filter_node_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>filter_node_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>active_power</td><td>Pe_dev</td><td>out</td><td>active_power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+export_to_grid</td></tr><tr><td>reactive_power</td><td>Qe_dev</td><td>out</td><td>reactive_power</td><td>var</td><td>device_dq</td><td>Sbase</td><td>+export_to_grid</td></tr><tr><td>voltage_magnitude</td><td>Vc_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+magnitude</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>damping_resistance</td><td>Rf_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.pi_qu / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.outer_control / GFMMatchingControl</h3><p>Mode-2 dc-voltage matching frequency and angle integration.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.outer_control.angle / AngleIntegrator</h3><p>``dtheta/dt = omega - omega_base`` with configurable state ABI.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_vd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_vq / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_cd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_cq / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_bus / DCBusVSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.lcl / LCLFilterDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+converter_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+converter_to_grid</td></tr><tr><td>filter_node_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>filter_node_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>pcc_voltage_d</td><td>Vpccd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>pcc_voltage_q</td><td>Vpccq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>grid_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_sequence</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+converter_to_grid</td></tr><tr><td>capacitor_voltage_d</td><td>v_fd_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>capacitor_voltage_q</td><td>v_fq_dev</td><td>out</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+capacitor_to_neutral</td></tr><tr><td>grid_current_d</td><td>i_od_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>out</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>inner_resistance</td><td>Rg_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>inner_inductance</td><td>Lg_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>damping_resistance</td><td>Rf_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>filter_capacitance</td><td>Cf_dev</td><td>capacitance</td><td>F</td><td>Cbase</td></tr><tr><td>outer_resistance</td><td>Ro_dev</td><td>resistance</td><td>ohm</td><td>Zbase</td></tr><tr><td>outer_inductance</td><td>Lo_dev</td><td>inductance</td><td>H</td><td>Lbase</td></tr><tr><td>base_angular_frequency</td><td>w_g_dev</td><td>angular_frequency</td><td>rad/s</td><td>wbase</td></tr><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>V</td><td>Vbase</td></tr><tr><td>current_base</td><td>Ibase_dev</td><td>current</td><td>A</td><td>Ibase</td></tr><tr><td>power_base</td><td>Sbase_dev</td><td>apparent_power</td><td>VA</td><td>Sbase</td></tr></tbody></table></div><h3>device.network_current / NetworkCurrentDQ_VSC</h3><p>Expose the terminal-current rotation used by Base apparatus outputs.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>grid_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>grid_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>device_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><h3>device.zero_sequence / ZeroSequenceOpenTerminal</h3><p>Three-wire terminal: expose the dq0 ABI while enforcing ``i0 = 0``.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>terminal_voltage_0</td><td>v_0_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq0</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>terminal_current_0</td><td>i_0_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq0</td><td>Ibase</td><td>+device_to_grid</td></tr></tbody></table></div><h3>device.voltage_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>v_positive_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>v_positive_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>v_negative_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>v_negative_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.voltage_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_negative_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_negative_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_positive_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_positive_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>i_positive_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>i_positive_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>i_negative_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>i_negative_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.current_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_power / SequencePowerDQ</h3><p>Expose sequence power terms without feeding the DC energy equation.

    The two cross terms are the cosine/sine coefficients of the fundamental
    positive/negative interaction.  They are diagnostics only; the existing
    instantaneous converter power remains authoritative for DC-link dynamics.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.standard_gfm_support / StandardGridFormingSupport</h3><p>Detect negative sequence and raise a bounded source impedance.

    The dynamic state stores only the impedance above the nominal fault
    value.  Overcurrent starts the rise; the normalized state then keeps the
    rise active until the configured maximum is reached.  Once the negative-
    sequence detector releases, the additional impedance decays smoothly.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>negative_voltage_d</td><td>v_negative_d_vseq_dev</td><td>in</td><td>voltage</td><td>pu</td><td>negative_dq</td><td>Vbase</td><td>+d</td></tr><tr><td>negative_voltage_q</td><td>v_negative_q_vseq_dev</td><td>in</td><td>voltage</td><td>pu</td><td>negative_dq</td><td>Vbase</td><td>+q</td></tr><tr><td>positive_current_d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>positive_current_q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>negative_current_d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>negative_current_q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>gate</td><td>standard_gfm_gate_dev</td><td>out</td><td>activation</td><td>1</td><td>scalar</td><td>one</td><td>+</td></tr><tr><td>joint_current</td><td>standard_gfm_joint_current_magnitude_dev</td><td>out</td><td>current</td><td>pu</td><td>sequence_sum</td><td>Ibase</td><td>+</td></tr><tr><td>impedance_target</td><td>standard_gfm_impedance_target_dev</td><td>out</td><td>impedance</td><td>pu</td><td>scalar</td><td>Zbase</td><td>+</td></tr><tr><td>impedance</td><td>standard_gfm_impedance_dev</td><td>out</td><td>impedance</td><td>pu</td><td>scalar</td><td>Zbase</td><td>+</td></tr><tr><td>effective_impedance</td><td>standard_gfm_effective_impedance_dev</td><td>out</td><td>impedance</td><td>pu</td><td>scalar</td><td>Zbase</td><td>+</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>current_limit</td><td>standard_gfm_current_limit_dev</td><td>current</td><td>pu</td><td>Ibase</td></tr><tr><td>gate_threshold</td><td>standard_gfm_gate_threshold_dev</td><td>voltage</td><td>pu</td><td>Vbase</td></tr><tr><td>current_band</td><td>standard_gfm_current_band_dev</td><td>current</td><td>pu</td><td>Ibase</td></tr><tr><td>impedance_nominal</td><td>standard_gfm_impedance_nominal_dev</td><td>impedance</td><td>pu</td><td>Zbase</td></tr><tr><td>impedance_maximum</td><td>standard_gfm_impedance_maximum_dev</td><td>impedance</td><td>pu</td><td>Zbase</td></tr><tr><td>impedance_attack</td><td>standard_gfm_impedance_attack_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>impedance_release</td><td>standard_gfm_impedance_release_dev</td><td>time</td><td>s</td><td>one_second</td></tr></tbody></table></div><h3>device.internal_emf_to_network / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>internal_emf_device_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>internal_emf_device_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_internal_emf_to_network_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_internal_emf_to_network_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div></details></section></main><a class="top" href="#top">Back to top</a><script>function expandAll(){document.querySelectorAll("details").forEach(d=>d.open=true)}function collapseAll(){document.querySelectorAll("details").forEach(d=>d.open=false)}function filterCards(){let q=document.getElementById("search").value.toLowerCase();document.querySelectorAll(".model-card").forEach(e=>e.hidden=!e.textContent.toLowerCase().includes(q))}</script></body></html>