<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Grid-Forming Direct-Drive PMSG Wind Turbine</title><style>*{box-sizing:border-box}body{margin:0;color:#233246;background:#f4f7fa;font:15px/1.75 system-ui,"Segoe UI",sans-serif}header{background:#16324d;color:white;padding:36px max(24px,calc((100vw - 1260px)/2))}h1{font-size:32px;margin:8px 0}header p{max-width:1050px;color:#d1e3ef}a{color:#12669c}header a{color:#b8e3ff}main{max-width:1260px;margin:auto;padding:24px}.cards{display:grid;grid-template-columns:repeat(auto-fit,minmax(270px,1fr));gap:16px}.card,section{background:white;border:1px solid #dbe5ed;border-radius:12px;padding:24px;margin:18px 0}.cards .card{margin:0}.muted{color:#617286;font-size:13px}.badge{display:inline-block;padding:3px 10px;margin:3px;border-radius:18px;background:#e5f2ef;color:#146657;font-size:12px}.note{padding:14px 18px;background:#f0f6fc;border-left:4px solid #3881b9;border-radius:3px}.caution{background:#fff7e6;border-left-color:#c2902c}h2{font-size:22px;margin:8px 0 16px}h3{font-size:17px;color:#16675f}nav{display:flex;flex-wrap:wrap;gap:12px;margin:14px 0}details{margin:12px 0}summary{cursor:pointer;background:#eef4f8;border-radius:6px;padding:12px;font-weight:600}details[open]>summary{margin-bottom:14px}pre{font:13px/1.65 Consolas,monospace;white-space:pre-wrap;overflow-wrap:anywhere;background:#f3f6f9;padding:16px;border-radius:7px}.scroll{overflow:auto}table{border-collapse:collapse;width:100%;font-size:13px}th,td{text-align:left;vertical-align:top;padding:9px;border-bottom:1px solid #dfe7ee;overflow-wrap:anywhere}th{background:#eff4f8}td:first-child{font-family:Consolas,monospace;min-width:140px}.eq td:last-child{font:13px/1.7 Consolas,monospace;min-width:320px}code{font:13px Consolas,monospace}button,input{padding:9px 14px;border:1px solid #b5c9d8;border-radius:6px;background:white}button{cursor:pointer}input{width:min(100%,500px)}.top{position:fixed;bottom:20px;right:20px;background:#17344e;color:white;padding:8px 16px;border-radius:20px;text-decoration:none}@media(max-width:650px){main{padding:12px}section,.card{padding:16px}h1{font-size:25px}}@media print{body{background:white}.top,button,input{display:none}header{color:black;background:white}header p{color:black}section{break-inside:auto}details>summary{background:white}} .equation{font-family:Consolas,monospace}.config-nav a{font-size:13px} .cards .card h2{font-size:19px}</style></head><body id="top"><header><a href="index.html">Device directory</a> · <a href="model_conventions.html">Model conventions</a><h1>Grid-Forming Direct-Drive PMSG Wind Turbine</h1><p>Permanent-magnet wind generation with machine-side control and grid-forming converter variants.</p></header><main><section><h2>Model scope</h2><p>The machine-side and grid-side converters are coupled by a DC-link capacitor. Mechanical wind input and electromagnetic torque close the energy balance. The primary detailed configuration uses VSG control. A separate detailed configuration uses ReferenceControl=1 and squared-DC-voltage matching, including pitch, fault ride-through, and its native negative-sequence control.</p><p>Detailed entry: <a href="#gfm_pmsg_full">Detailed engineering configuration</a>. Alternative control configurations retain their own state and equation sets.</p><button onclick="expandAll()">Expand all sections</button> <button onclick="collapseAll()">Collapse all sections</button><nav class="config-nav"><a href="#gfm_pmsg_full">gfm_pmsg_full</a><a href="#gfm_pmsg_matching_full">gfm_pmsg_matching_full</a><a href="#gfm_pmsg">gfm_pmsg</a><a href="#gfm_pmsg_matching">gfm_pmsg_matching</a></nav></section><div class="note">Continuous-time convention: dx/dt = f(x,z,u;p), 0 = g(x,z,u;p), and y = h(x,z,u;p). Time is in seconds. Differential equations below show the actual derivatives. Terminal voltage is a network boundary input. See <a href="model_conventions.html">model conventions</a> for symbols, bases, reference frames, and limiter definitions.</div><section id="gfm_pmsg_full" data-config="gfm_pmsg_full"><h2>Detailed engineering configuration</h2><p><span class="badge">30 states</span><span class="badge">12 implicit algebraic variables</span><span class="badge">73 parameters</span> <code>gfm_pmsg_full</code></p><details open><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>params.W0</td><td>376.99111843077515</td></tr><tr><td>params.f0</td><td>60.0</td></tr><tr><td>params.xDw</td><td>0.02</td></tr><tr><td>params.Xov</td><td>0.05</td></tr><tr><td>params.Imax_pu</td><td>1.2</td></tr><tr><td>params.m_max</td><td>1.18</td></tr><tr><td>params.T_d</td><td>0.00016666666666666666</td></tr><tr><td>params.EnableFRT</td><td>1.0</td></tr><tr><td>params.EnablePRecovery</td><td>1.0</td></tr><tr><td>params.EnablePitch</td><td>1.0</td></tr><tr><td>flow_cons.P</td><td>0.25</td></tr><tr><td>flow_cons.Q</td><td>0.05</td></tr><tr><td>flow_cons.V</td><td>1.0081546023803918</td></tr><tr><td>flow_cons.Xi</td><td>0.024203375793995764</td></tr><tr><td>base_values</td><td>[40000000.0, 690.0, 20]</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.25</td></tr><tr><td>Q</td><td>0.05</td></tr><tr><td>V</td><td>1.0081546023803918</td></tr><tr><td>Xi</td><td>0.024203375793995764</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details open><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_vodi_dev</td><td>Grid-side d-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Phi_voqi_dev</td><td>Grid-side q-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Ild_frt_dev</td><td>Fault-ride-through d-axis filter-current command</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Ilq_frt_dev</td><td>Fault-ride-through q-axis filter-current command</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>frt_recovery_dev</td><td>Post-fault active-power recovery state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>5</td><td>Phi_ildi_dev</td><td>Grid-side d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>6</td><td>Phi_ilqi_dev</td><td>Grid-side q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>7</td><td>e_act_d_dev</td><td>Internal dynamic variable of e_act_d</td><td>Defined by the derivative and port bases</td></tr><tr><td>8</td><td>e_act_q_dev</td><td>Internal dynamic variable of e_act_q</td><td>Defined by the derivative and port bases</td></tr><tr><td>9</td><td>Phi_vdci_dev</td><td>Machine-side DC-voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>Phi_isdi_dev</td><td>Machine-side d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>Phi_isqi_dev</td><td>Machine-side q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>v_s_act_d_dev</td><td>Internal dynamic variable of v_s_act_d</td><td>Defined by the derivative and port bases</td></tr><tr><td>13</td><td>v_s_act_q_dev</td><td>Internal dynamic variable of v_s_act_q</td><td>Defined by the derivative and port bases</td></tr><tr><td>14</td><td>Phi_wmi_dev</td><td>Mechanical-speed-control integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>15</td><td>Pitch_act_dev</td><td>Pitch-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>16</td><td>i_ld_dev</td><td>branch current d; input current d; grid current d</td><td>model_native / device_dq; model_native / grid_dq</td></tr><tr><td>17</td><td>i_lq_dev</td><td>branch current q; input current q; grid current q</td><td>model_native / device_dq; model_native / grid_dq</td></tr><tr><td>18</td><td>v_od_dev</td><td>source voltage d; node voltage d; terminal voltage d</td><td>model_native / device_dq</td></tr><tr><td>19</td><td>v_oq_dev</td><td>source voltage q; node voltage q; terminal voltage q</td><td>model_native / device_dq</td></tr><tr><td>20</td><td>i_od_dev</td><td>terminal current d; output current d; branch current d</td><td>model_native / device_dq</td></tr><tr><td>21</td><td>i_oq_dev</td><td>terminal current q; output current q; branch current q</td><td>model_native / device_dq</td></tr><tr><td>22</td><td>v_od_r_dev</td><td>Internal dynamic variable of v_od_r</td><td>Defined by the derivative and port bases</td></tr><tr><td>23</td><td>w_dev</td><td>frame frequency</td><td>rad/s / device_dq</td></tr><tr><td>24</td><td>theta_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>25</td><td>v_dc_dev</td><td>dc voltage</td><td>model_native / dc</td></tr><tr><td>26</td><td>i_sd_dev</td><td>machine current d; stator current d</td><td>model_native / machine_dq; pu / machine_dq</td></tr><tr><td>27</td><td>i_sq_dev</td><td>machine current q; stator current q</td><td>model_native / machine_dq; pu / machine_dq</td></tr><tr><td>28</td><td>w_m_dev</td><td>rotor speed</td><td>rad/s / shaft</td></tr><tr><td>29</td><td>theta_m_dev</td><td>rotor angle</td><td>rad / shaft</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>xwLf_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>Rf_dev</td><td>0.01</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>xwCf_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>xwLc_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>Rc_dev</td><td>0.002</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>Xov_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>xDw_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>Dv_dev</td><td>0.003</td><td></td><td></td><td></td></tr><tr><td>xfdroop_dev</td><td>0.4</td><td></td><td></td><td></td></tr><tr><td>xfvdq_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>xfidq_dev</td><td>323.1</td><td></td><td></td><td></td></tr><tr><td>W0_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>v_dc_r_dev</td><td>2.5</td><td></td><td></td><td></td></tr><tr><td>C_dc_dev</td><td>0.01</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>v_wpu_dev</td><td>1.0</td><td>speed</td><td>pu / wind_base</td><td></td></tr><tr><td>n_r_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>f_v_dc_dev</td><td>11.2</td><td></td><td></td><td></td></tr><tr><td>f_i_sdq_dev</td><td>186.0</td><td></td><td></td><td></td></tr><tr><td>f_w_m_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>Jpmsg_dev</td><td>1.0</td><td>inertia</td><td>model_native / machine_base</td><td></td></tr><tr><td>Dpmsg_dev</td><td>0.0001</td><td>damping</td><td>model_native / machine_base</td><td></td></tr><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>Imax_pu_dev</td><td>1.2</td><td>current</td><td>A / one</td><td></td></tr><tr><td>m_max_dev</td><td>1.18</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.00016666666666666666</td><td></td><td></td><td></td></tr><tr><td>EnableFRT_dev</td><td>1.0</td><td>boolean</td><td>1 / one</td><td></td></tr><tr><td>K1_lvrt_dev</td><td>2.0</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>K3_hvrt_dev</td><td>1.5</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>Vlvrt_pu_dev</td><td>0.9</td><td>voltage</td><td>pu / Vbase</td><td></td></tr><tr><td>Vhvrt_pu_dev</td><td>1.1</td><td>voltage</td><td>pu / Vbase</td><td></td></tr><tr><td>T_frt_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>EnablePRecovery_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PRecoveryGain_dev</td><td>20.0</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>TRecoveryEnter_dev</td><td>0.02</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>TRecoveryDecay_dev</td><td>0.5</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>EnablePitch_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchT_dev</td><td>0.3</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>PitchRateMin_dev</td><td>-10.0</td><td>angular_rate</td><td>deg/s / one</td><td></td></tr><tr><td>PitchRateMax_dev</td><td>10.0</td><td>angular_rate</td><td>deg/s / one</td><td></td></tr><tr><td>PitchSpeedDeadband_pu_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>PitchPowerEnter_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>PitchPowerFull_pu_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchPowerTarget_pu_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchPowerKi_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>PitchResetT_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>sys_sbase_dev</td><td>40000000.0</td><td></td><td></td><td></td></tr><tr><td>sys_vbase_dev</td><td>690.0</td><td></td><td></td><td></td></tr><tr><td>sys_number_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>Ld_dev</td><td>8e-05</td><td>inductance</td><td>pu / Lbase</td><td></td></tr><tr><td>Lq_dev</td><td>0.00012</td><td>inductance</td><td>pu / Lbase</td><td></td></tr><tr><td>Rs_dev</td><td>0.01</td><td>resistance</td><td>pu / Zbase</td><td></td></tr><tr><td>Psi_f_dev</td><td>0.005</td><td>flux_linkage</td><td>pu / flux_base</td><td></td></tr><tr><td>Np_dev</td><td>80.0</td><td>pole_pairs</td><td>1 / one</td><td></td></tr><tr><td>r_dev</td><td>50.0</td><td>length</td><td>m / one_meter</td><td></td></tr><tr><td>V_w0_dev</td><td>12.0</td><td></td><td></td><td></td></tr><tr><td>Cp_max_dev</td><td>0.48</td><td>coefficient</td><td>1 / one</td><td></td></tr><tr><td>Rov_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>beta_lo_dev</td><td>0.0</td><td>angle</td><td>deg / one_degree</td><td></td></tr><tr><td>beta_hi_dev</td><td>25.0</td><td>angle</td><td>deg / one_degree</td><td></td></tr><tr><td>PitchReference_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>v_od_ref_base_dev</td><td>1.0116262921308883</td><td></td><td></td><td></td></tr><tr><td>v_oq_r0_dev</td><td>0.014779479223542748</td><td></td><td></td><td></td></tr><tr><td>eps_gsc_current_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_gsc_current_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>current_base_frt_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>epsilon_frt_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>capacity_zero_frt_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_gsc_voltage_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_gsc_voltage_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_msc_current_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_msc_current_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_msc_voltage_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_msc_voltage_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_ext</td><td></td></tr><tr><td>1</td><td>v_q_ext</td><td></td></tr><tr><td>2</td><td>P0</td><td></td></tr><tr><td>3</td><td>Q0</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>(-1*(cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev))</td></tr><tr><td>1</td><td>i_q_dev</td><td>(-1*(sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev))</td></tr><tr><td>2</td><td>w_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>3</td><td>theta_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>4</td><td>v_dc_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>5</td><td>i_sd_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>6</td><td>i_sq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>7</td><td>v_sd_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_d_dev)</td></tr><tr><td>8</td><td>v_sq_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_q_dev)</td></tr><tr><td>9</td><td>T_e_dev</td><td>(Np_dev*(sqrt(3/2)*Psi_f_dev*i_sq_dev+(Ld_dev-Lq_dev)*i_sd_dev*i_sq_dev))</td></tr><tr><td>10</td><td>T_m_dev</td><td>(-P_m_dev/w_m_dev)</td></tr><tr><td>11</td><td>n_dev</td><td>(30*w_m_dev/pi)</td></tr><tr><td>12</td><td>theta_e_dev</td><td>(Np_dev*theta_m_dev)</td></tr><tr><td>13</td><td>beta_dev</td><td>Pitch_effective_dev</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_vodi_dev)/dt</td><td>(((1-frt_active_frt_dev))*((ki_v_odq_dev*(error_v_od_dev))+(((ki_v_odq_dev/kp_v_odq_dev)*(i_ld_r_raw_dev-d_limited_gsc_current_limit_dev)))))</td></tr><tr><td>d(Phi_voqi_dev)/dt</td><td>(((1-frt_active_frt_dev))*((ki_v_odq_dev*(error_v_oq_dev))+(((ki_v_odq_dev/kp_v_odq_dev)*(i_lq_r_raw_dev-q_limited_gsc_current_limit_dev)))))</td></tr><tr><td>d(Ild_frt_dev)/dt</td><td>((-d_limited_frt_dev-Ild_frt_dev)/T_frt_dev)</td></tr><tr><td>d(Ilq_frt_dev)/dt</td><td>((-q_limited_frt_dev-Ilq_frt_dev)/T_frt_dev)</td></tr><tr><td>d(frt_recovery_dev)/dt</td><td>(frt_active_frt_dev*(1-frt_recovery_dev)/TRecoveryEnter_dev-(1-frt_active_frt_dev)*frt_recovery_dev/TRecoveryDecay_dev)</td></tr><tr><td>d(Phi_ildi_dev)/dt</td><td>((ki_i_ldq_dev*((-error_i_ld_dev)))+(((ki_i_ldq_dev/kp_i_ldq_dev)*(e_d_cmd_dev-e_d_cmd_raw_dev))))</td></tr><tr><td>d(Phi_ilqi_dev)/dt</td><td>((ki_i_ldq_dev*((-error_i_lq_dev)))+(((ki_i_ldq_dev/kp_i_ldq_dev)*(e_q_cmd_dev-e_q_cmd_raw_dev))))</td></tr><tr><td>d(e_act_d_dev)/dt</td><td>((e_d_cmd_dev-e_act_d_dev)/T_d_dev)</td></tr><tr><td>d(e_act_q_dev)/dt</td><td>((e_q_cmd_dev-e_act_q_dev)/T_d_dev)</td></tr><tr><td>d(Phi_vdci_dev)/dt</td><td>((ki_v_dc_dev*((-(v_dc_r_dev-v_dc_dev))))+(((ki_v_dc_dev/kp_v_dc_dev)*(i_sq_r_dev-i_sq_r_raw_dev))))</td></tr><tr><td>d(Phi_isdi_dev)/dt</td><td>((ki_i_sdq_dev*((i_sd_r_dev-i_sd_dev)))+(((ki_i_sdq_dev/kp_i_sdq_dev)*(v_sd_cmd_dev-v_sd_cmd_raw_dev))))</td></tr><tr><td>d(Phi_isqi_dev)/dt</td><td>((ki_i_sdq_dev*((i_sq_r_dev-i_sq_dev)))+(((ki_i_sdq_dev/kp_i_sdq_dev)*(v_sq_cmd_dev-v_sq_cmd_raw_dev))))</td></tr><tr><td>d(v_s_act_d_dev)/dt</td><td>((v_sd_cmd_dev-v_s_act_d_dev)/T_d_dev)</td></tr><tr><td>d(v_s_act_q_dev)/dt</td><td>((v_sq_cmd_dev-v_s_act_q_dev)/T_d_dev)</td></tr><tr><td>d(Phi_wmi_dev)/dt</td><td>(ki_w_m_dev*((-(w_m_r_dev-w_m_dev))))</td></tr><tr><td>d(Pitch_act_dev)/dt</td><td>(pitch_positive_dev*pitch_upper_room_dev+pitch_negative_dev*pitch_lower_room_dev)</td></tr><tr><td>d(i_ld_dev)/dt</td><td>((v_od_dev-e_d_dev-Rf_dev*i_ld_dev+w_dev*Lf_dev*i_lq_dev)/Lf_dev)</td></tr><tr><td>d(i_lq_dev)/dt</td><td>((v_oq_dev-e_q_dev-Rf_dev*i_lq_dev-w_dev*Lf_dev*i_ld_dev)/Lf_dev)</td></tr><tr><td>d(v_od_dev)/dt</td><td>((-1*(i_ld_dev-i_od_dev)+w_dev*Cf_dev*v_oq_dev)/Cf_dev)</td></tr><tr><td>d(v_oq_dev)/dt</td><td>((-1*(i_lq_dev-i_oq_dev)-w_dev*Cf_dev*v_od_dev)/Cf_dev)</td></tr><tr><td>d(i_od_dev)/dt</td><td>((v_gd_dev-v_od_dev-Rc_dev*i_od_dev+w_dev*Lc_dev*i_oq_dev)/Lc_dev)</td></tr><tr><td>d(i_oq_dev)/dt</td><td>((v_gq_dev-v_oq_dev-Rc_dev*i_oq_dev-w_dev*Lc_dev*i_od_dev)/Lc_dev)</td></tr><tr><td>d(v_od_r_dev)/dt</td><td>dv_od_r_dev</td></tr><tr><td>d(w_dev)/dt</td><td>dw_dev</td></tr><tr><td>d(theta_dev)/dt</td><td>dtheta_dev</td></tr><tr><td>d(v_dc_dev)/dt</td><td>(((e_d_dev*i_ld_dev+e_q_dev*i_lq_dev-v_sd_dev*i_sd_dev-v_sq_dev*i_sq_dev))/(C_dc_dev*v_dc_dev))</td></tr><tr><td>d(i_sd_dev)/dt</td><td>((v_sd_dev-Rs_dev*i_sd_dev+w_e_dev*Lq_dev*i_sq_dev)/Ld_dev)</td></tr><tr><td>d(i_sq_dev)/dt</td><td>((v_sq_dev-Rs_dev*i_sq_dev-w_e_dev*Ld_dev*i_sd_dev-sqrt(3/2)*w_e_dev*Psi_f_dev)/Lq_dev)</td></tr><tr><td>d(w_m_dev)/dt</td><td>((T_e_dev-T_m_dev-Dpmsg_dev*w_m_dev)/Jpmsg_dev)</td></tr><tr><td>d(theta_m_dev)/dt</td><td>(w_m_dev-w_m_r_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>magnitude_gsc_current_limit_dev</td><td>sqrt(i_ld_r_raw_dev**2+i_lq_r_raw_dev**2)-magnitude_gsc_current_limit_dev</td></tr><tr><td>Vpcc_pu_dev</td><td>(sqrt(v_d_ext**2+v_q_ext**2)-Vpcc_pu_dev)</td></tr><tr><td>q_target_frt_dev</td><td>(transverse_raw_frt_dev-reactive_increment_frt_dev-q_target_frt_dev)</td></tr><tr><td>negative_current_limit_frt_dev</td><td>(-Imax_pu_dev-negative_current_limit_frt_dev)</td></tr><tr><td>capacity_squared_raw_frt_dev</td><td>((Imax_pu_dev**2-q_priority_frt_dev**2-capacity_squared_raw_frt_dev)/Imax_pu_dev**2)</td></tr><tr><td>d_capacity_frt_dev</td><td>((sqrt(capacity_squared_frt_dev)-d_capacity_frt_dev)/Imax_pu_dev)</td></tr><tr><td>negative_d_capacity_frt_dev</td><td>((-d_capacity_frt_dev-negative_d_capacity_frt_dev)/Imax_pu_dev)</td></tr><tr><td>d_target_frt_dev</td><td>(longitudinal_raw_frt_dev-d_target_frt_dev)</td></tr><tr><td>magnitude_gsc_voltage_limit_dev</td><td>sqrt(e_d_cmd_raw_dev**2+e_q_cmd_raw_dev**2)-magnitude_gsc_voltage_limit_dev</td></tr><tr><td>magnitude_msc_current_limit_dev</td><td>sqrt(i_sd_r_raw_dev**2+i_sq_r_raw_dev**2)-magnitude_msc_current_limit_dev</td></tr><tr><td>magnitude_msc_voltage_limit_dev</td><td>sqrt(v_sd_cmd_raw_dev**2+v_sq_cmd_raw_dev**2)-magnitude_msc_voltage_limit_dev</td></tr><tr><td>beta_raw_dev</td><td>(y_wmi_dev-beta_raw_dev)</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>Lf_dev</td><td>(xwLf_dev/W0_dev)</td></tr><tr><td>Cf_dev</td><td>(xwCf_dev/W0_dev)</td></tr><tr><td>Lc_dev</td><td>(xwLc_dev/W0_dev)</td></tr><tr><td>Dw_dev</td><td>(xDw_dev*W0_dev)</td></tr><tr><td>wf_dev</td><td>(xfdroop_dev*2*pi)</td></tr><tr><td>w_i_ldq_dev</td><td>(xfidq_dev*2*pi)</td></tr><tr><td>kp_i_ldq_dev</td><td>(w_i_ldq_dev*Lf_dev)</td></tr><tr><td>ki_i_ldq_dev</td><td>((w_i_ldq_dev**2)*Lf_dev/4)</td></tr><tr><td>w_v_odq_dev</td><td>(xfvdq_dev*2*pi)</td></tr><tr><td>kp_v_odq_dev</td><td>(w_v_odq_dev*Cf_dev)</td></tr><tr><td>ki_v_odq_dev</td><td>((w_v_odq_dev**2)*Cf_dev/4*50)</td></tr><tr><td>w_v_dc_dev</td><td>(f_v_dc_dev*2*pi)</td></tr><tr><td>kp_v_dc_dev</td><td>(v_dc_r_dev*C_dc_dev*w_v_dc_dev)</td></tr><tr><td>ki_v_dc_dev</td><td>(kp_v_dc_dev*w_v_dc_dev/4)</td></tr><tr><td>w_i_sdq_dev</td><td>(f_i_sdq_dev*2*pi)</td></tr><tr><td>kp_i_sdq_dev</td><td>(w_i_sdq_dev*(Ld_dev+Lq_dev)/2)</td></tr><tr><td>ki_i_sdq_dev</td><td>(kp_i_sdq_dev*w_i_sdq_dev/4)</td></tr><tr><td>w_w_m_dev</td><td>(f_w_m_dev*2*pi)</td></tr><tr><td>kp_w_m_dev</td><td>(Jpmsg_dev*w_w_m_dev*20)</td></tr><tr><td>ki_w_m_dev</td><td>(kp_w_m_dev*w_w_m_dev/4)</td></tr><tr><td>w_m_r_dev</td><td>(n_r_dev*pi/30)</td></tr><tr><td>v_w_dev</td><td>(v_wpu_dev*V_w0_dev)</td></tr><tr><td>v_gd_pu_dev</td><td>(cos(theta_dev)*v_d_ext + sin(theta_dev)*v_q_ext)</td></tr><tr><td>v_gq_pu_dev</td><td>(-sin(theta_dev)*v_d_ext + cos(theta_dev)*v_q_ext)</td></tr><tr><td>v_gd_dev</td><td>(1*v_gd_pu_dev)</td></tr><tr><td>v_gq_dev</td><td>(1*v_gq_pu_dev)</td></tr><tr><td>p_dev</td><td>(-(v_od_dev*i_od_dev+v_oq_dev*i_oq_dev))</td></tr><tr><td>q_dev</td><td>(-(-v_od_dev*i_oq_dev+v_oq_dev*i_od_dev))</td></tr><tr><td>dw_dev</td><td>((W0_dev+Dw_dev*((1-frt_active_frt_dev)*(P0-p_dev))-w_dev)*wf_dev*recovery_gain_recovery_dev)</td></tr><tr><td>dtheta_dev</td><td>(w_dev-W0_dev)</td></tr><tr><td>dv_od_r_dev</td><td>((v_od_ref_base_dev+Dv_dev*(Q0-q_dev)-v_od_r_dev)*wf_dev)</td></tr><tr><td>error_v_od_dev</td><td>(v_od_r_dev-v_od_dev-(i_od_dev*Rov_dev-i_oq_dev*Xov_dev)*(-1))</td></tr><tr><td>error_v_oq_dev</td><td>(v_oq_r0_dev-v_oq_dev-(i_oq_dev*Rov_dev+i_od_dev*Xov_dev)*(-1))</td></tr><tr><td>y_vodi_dev</td><td>(Phi_vodi_dev+kp_v_odq_dev*(error_v_od_dev))</td></tr><tr><td>y_voqi_dev</td><td>(Phi_voqi_dev+kp_v_odq_dev*(error_v_oq_dev))</td></tr><tr><td>i_ld_r_raw_dev</td><td>(-y_vodi_dev)</td></tr><tr><td>i_lq_r_raw_dev</td><td>(-y_voqi_dev)</td></tr><tr><td>gain_gsc_current_limit_dev</td><td>((Magnitude_gsc_current_limit_dev_f_in)+(Magnitude_gsc_current_limit_dev_f_hi)*(Imax_pu_dev)/sqrt(magnitude_gsc_current_limit_dev**2+eps_gsc_current_limit_dev**2))</td></tr><tr><td>d_limited_gsc_current_limit_dev</td><td>(gain_gsc_current_limit_dev*i_ld_r_raw_dev)</td></tr><tr><td>q_limited_gsc_current_limit_dev</td><td>(gain_gsc_current_limit_dev*i_lq_r_raw_dev)</td></tr><tr><td>boundary_d_raw_dev</td><td>(-i_ld_r_raw_dev)</td></tr><tr><td>boundary_q_raw_dev</td><td>(-i_lq_r_raw_dev)</td></tr><tr><td>boundary_d_normal_dev</td><td>(-d_limited_gsc_current_limit_dev)</td></tr><tr><td>boundary_q_normal_dev</td><td>(-q_limited_gsc_current_limit_dev)</td></tr><tr><td>lvrt_depth_frt_dev</td><td>((frt_band_frt_dev_f_lo)*(Vlvrt_pu_dev-Vpcc_pu_dev))</td></tr><tr><td>hvrt_depth_frt_dev</td><td>((frt_band_frt_dev_f_hi)*(Vpcc_pu_dev-Vhvrt_pu_dev))</td></tr><tr><td>frt_active_frt_dev</td><td>(EnableFRT_dev*((frt_band_frt_dev_f_lo)+(frt_band_frt_dev_f_hi)))</td></tr><tr><td>reactive_increment_frt_dev</td><td>((-K1_lvrt_dev*lvrt_depth_frt_dev+K3_hvrt_dev*hvrt_depth_frt_dev)*current_base_frt_dev)</td></tr><tr><td>voltage_denominator_frt_dev</td><td>sqrt(Vpcc_pu_dev**2+epsilon_frt_dev**2)</td></tr><tr><td>voltage_unit_d_frt_dev</td><td>(v_gd_dev/voltage_denominator_frt_dev)</td></tr><tr><td>voltage_unit_q_frt_dev</td><td>(v_gq_dev/voltage_denominator_frt_dev)</td></tr><tr><td>longitudinal_raw_frt_dev</td><td>(voltage_unit_d_frt_dev*boundary_d_raw_dev+voltage_unit_q_frt_dev*boundary_q_raw_dev)</td></tr><tr><td>transverse_raw_frt_dev</td><td>(voltage_unit_q_frt_dev*boundary_d_raw_dev-voltage_unit_d_frt_dev*boundary_q_raw_dev)</td></tr><tr><td>q_priority_frt_dev</td><td>((q_current_limit_frt_dev_f_in)*q_target_frt_dev+(q_current_limit_frt_dev_f_lo)*negative_current_limit_frt_dev+(q_current_limit_frt_dev_f_hi)*Imax_pu_dev)</td></tr><tr><td>capacity_squared_frt_dev</td><td>((capacity_squared_positive_frt_dev_f_in)*capacity_squared_raw_frt_dev)</td></tr><tr><td>d_priority_frt_dev</td><td>((d_current_limit_frt_dev_f_in)*d_target_frt_dev+(d_current_limit_frt_dev_f_lo)*negative_d_capacity_frt_dev+(d_current_limit_frt_dev_f_hi)*d_capacity_frt_dev)</td></tr><tr><td>d_limited_frt_dev</td><td>((1-frt_active_frt_dev)*boundary_d_normal_dev+frt_active_frt_dev*(voltage_unit_d_frt_dev*d_priority_frt_dev+voltage_unit_q_frt_dev*q_priority_frt_dev))</td></tr><tr><td>q_limited_frt_dev</td><td>((1-frt_active_frt_dev)*boundary_q_normal_dev+frt_active_frt_dev*(voltage_unit_q_frt_dev*d_priority_frt_dev-voltage_unit_d_frt_dev*q_priority_frt_dev))</td></tr><tr><td>recovery_gain_recovery_dev</td><td>(1+(1-frt_active_frt_dev)*(PRecoveryGain_dev-1)*frt_recovery_dev)</td></tr><tr><td>i_ld_r_dev</td><td>Ild_frt_dev</td></tr><tr><td>i_lq_r_dev</td><td>Ilq_frt_dev</td></tr><tr><td>error_i_ld_dev</td><td>(i_ld_r_dev-i_ld_dev)</td></tr><tr><td>error_i_lq_dev</td><td>(i_lq_r_dev-i_lq_dev)</td></tr><tr><td>y_ildi_dev</td><td>(Phi_ildi_dev+kp_i_ldq_dev*((-error_i_ld_dev)))</td></tr><tr><td>y_ilqi_dev</td><td>(Phi_ilqi_dev+kp_i_ldq_dev*((-error_i_lq_dev)))</td></tr><tr><td>e_d_cmd_raw_dev</td><td>y_ildi_dev</td></tr><tr><td>e_q_cmd_raw_dev</td><td>y_ilqi_dev</td></tr><tr><td>gain_gsc_voltage_limit_dev</td><td>((Magnitude_gsc_voltage_limit_dev_f_in)+(Magnitude_gsc_voltage_limit_dev_f_hi)*(m_max_dev)/sqrt(magnitude_gsc_voltage_limit_dev**2+eps_gsc_voltage_limit_dev**2))</td></tr><tr><td>d_limited_gsc_voltage_limit_dev</td><td>(gain_gsc_voltage_limit_dev*e_d_cmd_raw_dev)</td></tr><tr><td>q_limited_gsc_voltage_limit_dev</td><td>(gain_gsc_voltage_limit_dev*e_q_cmd_raw_dev)</td></tr><tr><td>e_d_cmd_dev</td><td>d_limited_gsc_voltage_limit_dev</td></tr><tr><td>e_q_cmd_dev</td><td>q_limited_gsc_voltage_limit_dev</td></tr><tr><td>e_d_dev</td><td>((v_dc_dev/v_dc_r_dev)*e_act_d_dev)</td></tr><tr><td>e_q_dev</td><td>((v_dc_dev/v_dc_r_dev)*e_act_q_dev)</td></tr><tr><td>y_vdci_dev</td><td>(Phi_vdci_dev+kp_v_dc_dev*((-(v_dc_r_dev-v_dc_dev))))</td></tr><tr><td>i_sd_r_raw_dev</td><td>0</td></tr><tr><td>i_sq_r_raw_dev</td><td>y_vdci_dev</td></tr><tr><td>gain_msc_current_limit_dev</td><td>((Magnitude_msc_current_limit_dev_f_in)+(Magnitude_msc_current_limit_dev_f_hi)*(Imax_pu_dev)/sqrt(magnitude_msc_current_limit_dev**2+eps_msc_current_limit_dev**2))</td></tr><tr><td>d_limited_msc_current_limit_dev</td><td>(gain_msc_current_limit_dev*i_sd_r_raw_dev)</td></tr><tr><td>q_limited_msc_current_limit_dev</td><td>(gain_msc_current_limit_dev*i_sq_r_raw_dev)</td></tr><tr><td>i_sd_r_dev</td><td>d_limited_msc_current_limit_dev</td></tr><tr><td>i_sq_r_dev</td><td>q_limited_msc_current_limit_dev</td></tr><tr><td>y_isdi_dev</td><td>(Phi_isdi_dev+kp_i_sdq_dev*((i_sd_r_dev-i_sd_dev)))</td></tr><tr><td>y_isqi_dev</td><td>(Phi_isqi_dev+kp_i_sdq_dev*((i_sq_r_dev-i_sq_dev)))</td></tr><tr><td>v_sd_cmd_raw_dev</td><td>y_isdi_dev</td></tr><tr><td>v_sq_cmd_raw_dev</td><td>y_isqi_dev</td></tr><tr><td>gain_msc_voltage_limit_dev</td><td>((Magnitude_msc_voltage_limit_dev_f_in)+(Magnitude_msc_voltage_limit_dev_f_hi)*(m_max_dev)/sqrt(magnitude_msc_voltage_limit_dev**2+eps_msc_voltage_limit_dev**2))</td></tr><tr><td>d_limited_msc_voltage_limit_dev</td><td>(gain_msc_voltage_limit_dev*v_sd_cmd_raw_dev)</td></tr><tr><td>q_limited_msc_voltage_limit_dev</td><td>(gain_msc_voltage_limit_dev*v_sq_cmd_raw_dev)</td></tr><tr><td>v_sd_cmd_dev</td><td>d_limited_msc_voltage_limit_dev</td></tr><tr><td>v_sq_cmd_dev</td><td>q_limited_msc_voltage_limit_dev</td></tr><tr><td>v_sd_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_d_dev)</td></tr><tr><td>v_sq_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_q_dev)</td></tr><tr><td>y_wmi_dev</td><td>(Phi_wmi_dev+kp_w_m_dev*((-(w_m_r_dev-w_m_dev))))</td></tr><tr><td>Pitch_command_dev</td><td>((beta_lim_dev_f_in)*beta_raw_dev+(beta_lim_dev_f_lo)*beta_lo_dev+(beta_lim_dev_f_hi)*beta_hi_dev)</td></tr><tr><td>pitch_command_limited_dev</td><td>(((beta_hi_dev)+((((beta_lo_dev)+(Pitch_command_dev)+Abs((beta_lo_dev)-(Pitch_command_dev)))/2))-Abs((beta_hi_dev)-((((beta_lo_dev)+(Pitch_command_dev)+Abs((beta_lo_dev)-(Pitch_command_dev)))/2))))/2)</td></tr><tr><td>pitch_rate_raw_dev</td><td>((pitch_command_limited_dev-Pitch_act_dev)/PitchT_dev)</td></tr><tr><td>Pitch_rate_dev</td><td>(((PitchRateMax_dev)+((((PitchRateMin_dev)+(pitch_rate_raw_dev)+Abs((PitchRateMin_dev)-(pitch_rate_raw_dev)))/2))-Abs((PitchRateMax_dev)-((((PitchRateMin_dev)+(pitch_rate_raw_dev)+Abs((PitchRateMin_dev)-(pitch_rate_raw_dev)))/2))))/2)</td></tr><tr><td>pitch_positive_dev</td><td>(((Pitch_rate_dev)+(0)+Abs((Pitch_rate_dev)-(0)))/2)</td></tr><tr><td>pitch_negative_dev</td><td>(((Pitch_rate_dev)+(0)-Abs((Pitch_rate_dev)-(0)))/2)</td></tr><tr><td>pitch_upper_room_dev</td><td>(((1)+((((0)+(((beta_hi_dev-Pitch_act_dev)/0.000001))+Abs((0)-(((beta_hi_dev-Pitch_act_dev)/0.000001))))/2))-Abs((1)-((((0)+(((beta_hi_dev-Pitch_act_dev)/0.000001))+Abs((0)-(((beta_hi_dev-Pitch_act_dev)/0.000001))))/2))))/2)</td></tr><tr><td>pitch_lower_room_dev</td><td>(((1)+((((0)+(((Pitch_act_dev-beta_lo_dev)/0.000001))+Abs((0)-(((Pitch_act_dev-beta_lo_dev)/0.000001))))/2))-Abs((1)-((((0)+(((Pitch_act_dev-beta_lo_dev)/0.000001))+Abs((0)-(((Pitch_act_dev-beta_lo_dev)/0.000001))))/2))))/2)</td></tr><tr><td>Pitch_effective_dev</td><td>(((beta_hi_dev)+((((beta_lo_dev)+(Pitch_act_dev)+Abs((beta_lo_dev)-(Pitch_act_dev)))/2))-Abs((beta_hi_dev)-((((beta_lo_dev)+(Pitch_act_dev)+Abs((beta_lo_dev)-(Pitch_act_dev)))/2))))/2)</td></tr><tr><td>beta_dev</td><td>Pitch_effective_dev</td></tr><tr><td>lambda_ts_dev</td><td>(w_m_dev*r_dev/v_w_dev)</td></tr><tr><td>lambda_i_dev</td><td>(1/((1/(lambda_ts_dev+0.08*beta_dev))-(0.035/(beta_dev**3+1))))</td></tr><tr><td>cp_inner_dev</td><td>(116/lambda_i_dev-0.4*beta_dev-5)</td></tr><tr><td>cp_dev</td><td>(0.5176*cp_inner_dev*exp(-21/lambda_i_dev)+0.0068*lambda_ts_dev)</td></tr><tr><td>P_m_dev</td><td>((v_wpu_dev**3)*(cp_dev/Cp_max_dev))</td></tr><tr><td>T_m_dev</td><td>(-P_m_dev/w_m_dev)</td></tr><tr><td>n_dev</td><td>(30*w_m_dev/pi)</td></tr><tr><td>i_D_dev</td><td>(-(cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev))</td></tr><tr><td>i_Q_dev</td><td>(-(sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev))</td></tr><tr><td>i_d_dev</td><td>(-1*(cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev))</td></tr><tr><td>i_q_dev</td><td>(-1*(sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev))</td></tr><tr><td>w_e_dev</td><td>(Np_dev*w_m_dev)</td></tr><tr><td>T_e_dev</td><td>(Np_dev*(sqrt(3/2)*Psi_f_dev*i_sq_dev+(Ld_dev-Lq_dev)*i_sd_dev*i_sq_dev))</td></tr><tr><td>theta_e_dev</td><td>(Np_dev*theta_m_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>Magnitude_gsc_current_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_gsc_current_limit_dev</td></tr><tr><td>u</td><td>magnitude_gsc_current_limit_dev</td></tr><tr><td>lower</td><td>zero_gsc_current_limit_dev</td></tr><tr><td>upper</td><td>Imax_pu_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_gsc_current_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_gsc_current_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_gsc_current_limit_dev_f_hi</td></tr></tbody></table></div><h3>q_current_limit_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>q_current_limit_frt_dev</td></tr><tr><td>u</td><td>q_target_frt_dev</td></tr><tr><td>lower</td><td>negative_current_limit_frt_dev</td></tr><tr><td>upper</td><td>Imax_pu_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>q_current_limit_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>q_current_limit_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>q_current_limit_frt_dev_f_hi</td></tr></tbody></table></div><h3>capacity_squared_positive_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>capacity_squared_positive_frt_dev</td></tr><tr><td>u</td><td>capacity_squared_raw_frt_dev</td></tr><tr><td>lower</td><td>capacity_zero_frt_dev</td></tr><tr><td>upper</td><td>capacity_zero_frt_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>True</td></tr><tr><td>f_in</td><td>capacity_squared_positive_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>capacity_squared_positive_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>capacity_squared_positive_frt_dev_f_hi</td></tr></tbody></table></div><h3>d_current_limit_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>d_current_limit_frt_dev</td></tr><tr><td>u</td><td>d_target_frt_dev</td></tr><tr><td>lower</td><td>negative_d_capacity_frt_dev</td></tr><tr><td>upper</td><td>d_capacity_frt_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>d_current_limit_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>d_current_limit_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>d_current_limit_frt_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_gsc_voltage_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_gsc_voltage_limit_dev</td></tr><tr><td>u</td><td>magnitude_gsc_voltage_limit_dev</td></tr><tr><td>lower</td><td>zero_gsc_voltage_limit_dev</td></tr><tr><td>upper</td><td>m_max_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_gsc_voltage_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_gsc_voltage_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_gsc_voltage_limit_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_msc_current_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_msc_current_limit_dev</td></tr><tr><td>u</td><td>magnitude_msc_current_limit_dev</td></tr><tr><td>lower</td><td>zero_msc_current_limit_dev</td></tr><tr><td>upper</td><td>Imax_pu_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_msc_current_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_msc_current_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_msc_current_limit_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_msc_voltage_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_msc_voltage_limit_dev</td></tr><tr><td>u</td><td>magnitude_msc_voltage_limit_dev</td></tr><tr><td>lower</td><td>zero_msc_voltage_limit_dev</td></tr><tr><td>upper</td><td>m_max_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_msc_voltage_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_msc_voltage_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_msc_voltage_limit_dev_f_hi</td></tr></tbody></table></div><h3>beta_lim_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>beta_lim_dev</td></tr><tr><td>u</td><td>beta_raw_dev</td></tr><tr><td>lower</td><td>beta_lo_dev</td></tr><tr><td>upper</td><td>beta_hi_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>beta_lim_dev_f_in</td></tr><tr><td>f_lo</td><td>beta_lim_dev_f_lo</td></tr><tr><td>f_hi</td><td>beta_lim_dev_f_hi</td></tr></tbody></table></div><h3>frt_band_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>deadband</td></tr><tr><td>prefix</td><td>frt_band_frt_dev</td></tr><tr><td>u</td><td>Vpcc_pu_dev</td></tr><tr><td>lower</td><td>Vlvrt_pu_dev</td></tr><tr><td>upper</td><td>Vhvrt_pu_dev</td></tr><tr><td>enable</td><td>EnableFRT_dev</td></tr><tr><td>f_in</td><td>frt_band_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>frt_band_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>frt_band_frt_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.park_g / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>v_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>v_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>1</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.pi_v_od_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_v_oq_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.frt_current_allocator / HighLowRideThroughCurrentAllocator</h3><p>Reusable symmetrical FRT supervisor with reactive-current priority.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d_raw</td><td>boundary_d_raw_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_raw</td><td>boundary_q_raw_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr><tr><td>d_normal</td><td>boundary_d_normal_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_normal</td><td>boundary_q_normal_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr><tr><td>voltage_pu</td><td>Vpcc_pu_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq_magnitude</td><td>Vbase</td><td>+</td></tr><tr><td>voltage_d_pu</td><td>v_gd_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq</td><td>Vbase</td><td>+d</td></tr><tr><td>voltage_q_pu</td><td>v_gq_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq</td><td>Vbase</td><td>+q</td></tr><tr><td>d_limited</td><td>d_limited_frt_dev</td><td>out</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_limited</td><td>q_limited_frt_dev</td><td>out</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>current_base</td><td>1.0</td><td>current</td><td>A</td><td>one</td></tr><tr><td>current_limit</td><td>Imax_pu_dev</td><td>current</td><td>A</td><td>one</td></tr><tr><td>enable</td><td>EnableFRT_dev</td><td>boolean</td><td>1</td><td>one</td></tr><tr><td>k_lvrt</td><td>K1_lvrt_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>k_hvrt</td><td>K3_hvrt_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>v_lvrt</td><td>Vlvrt_pu_dev</td><td>voltage</td><td>pu</td><td>Vbase</td></tr><tr><td>v_hvrt</td><td>Vhvrt_pu_dev</td><td>voltage</td><td>pu</td><td>Vbase</td></tr></tbody></table></div><h3>device.active_power_recovery / ActivePowerRecoverySupervisor</h3><p>Fault-memory envelope for post-clearance active-power recovery.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>frt_active</td><td>frt_active_frt_dev</td><td>in</td><td>boolean</td><td>1</td><td>scalar</td><td>one</td><td>+</td></tr><tr><td>recovery_gain</td><td>recovery_gain_recovery_dev</td><td>out</td><td>gain</td><td>1</td><td>scalar</td><td>one</td><td>+</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>gain</td><td>PRecoveryGain_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>enter_time</td><td>TRecoveryEnter_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>decay_time</td><td>TRecoveryDecay_dev</td><td>time</td><td>s</td><td>one_second</td></tr></tbody></table></div><h3>device.pi_i_ld_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_i_lq_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_v_dc_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_i_sd_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_i_sq_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_w_m_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pitch_actuator / WindPitchActuator</h3><p>Angle/rate-limited blade-pitch actuator for an existing command.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>pitch_command</td><td>Pitch_command_dev</td><td>in</td><td>angle</td><td>deg</td><td>turbine</td><td>one_degree</td><td>+feathering</td></tr><tr><td>pitch_angle</td><td>Pitch_effective_dev</td><td>out</td><td>angle</td><td>deg</td><td>turbine</td><td>one_degree</td><td>+feathering</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>servo_time</td><td>PitchT_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>pitch_min</td><td>beta_lo_dev</td><td>angle</td><td>deg</td><td>one_degree</td></tr><tr><td>pitch_max</td><td>beta_hi_dev</td><td>angle</td><td>deg</td><td>one_degree</td></tr><tr><td>rate_min</td><td>PitchRateMin_dev</td><td>angular_rate</td><td>deg/s</td><td>one</td></tr><tr><td>rate_max</td><td>PitchRateMax_dev</td><td>angular_rate</td><td>deg/s</td><td>one</td></tr></tbody></table></div><h3>device.aero / WindAeroCp_PMSG_PU</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>rotor_speed</td><td>w_m_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>pitch_angle</td><td>beta_dev</td><td>in</td><td>angle</td><td>deg</td><td>turbine</td><td>one_degree</td><td>+feathering</td></tr><tr><td>mechanical_power</td><td>P_m_dev</td><td>out</td><td>power</td><td>pu</td><td>shaft</td><td>machine_base</td><td>+wind_to_generator</td></tr><tr><td>mechanical_torque</td><td>T_m_dev</td><td>out</td><td>torque</td><td>pu</td><td>shaft</td><td>machine_base</td><td>+wind_load</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>wind_speed</td><td>v_w_dev</td><td>speed</td><td>m/s</td><td>one</td></tr><tr><td>turbine_radius</td><td>r_dev</td><td>length</td><td>m</td><td>one_meter</td></tr><tr><td>wind_speed_pu</td><td>v_wpu_dev</td><td>speed</td><td>pu</td><td>wind_base</td></tr><tr><td>cp_max</td><td>Cp_max_dev</td><td>coefficient</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.net_i / NetworkCurrentDQ_Wind</h3><p>Rotate and scale one wind-device terminal current without name guessing.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>terminal_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+device_reference</td></tr><tr><td>terminal_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+device_reference</td></tr><tr><td>device_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><h3>device.rl_lf / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>v_od_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>v_oq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>e_d_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>e_q_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_ld_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_lq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rf_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lf_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.cap / CapacitorFilterDQ</h3><p>
    StateVar: ``v_d_name``, ``v_q_name``

        dv_d/dt = (kcl_sign*(i_in_d - i_out_d) + w*C*v_q) / C
        dv_q/dt = (kcl_sign*(i_in_q - i_out_q) - w*C*v_d) / C

    ``kcl_sign=+1`` matches :class:`LCLFilterDQ_VSC` capacitor.
    ``kcl_sign=-1`` matches GFM_PMSG ``v_od/v_oq`` plant.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>input_current_d</td><td>i_ld_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+into_capacitor_node</td></tr><tr><td>input_current_q</td><td>i_lq_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+into_capacitor_node</td></tr><tr><td>output_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+out_of_capacitor_node</td></tr><tr><td>output_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+out_of_capacitor_node</td></tr><tr><td>frame_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>node_voltage_d</td><td>v_od_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>node_voltage_q</td><td>v_oq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>Cf_dev</td><td>capacitance</td><td>model_native</td><td>Cbase</td></tr></tbody></table></div><h3>device.rl_lc / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>v_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>v_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>v_od_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>v_oq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_od_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_oq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rc_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lc_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.dc_link / DCLinkTwoPort</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>grid_voltage_d</td><td>e_d_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>grid_voltage_q</td><td>e_q_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>grid_current_d</td><td>i_ld_dev</td><td>in</td><td>current</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>grid_current_q</td><td>i_lq_dev</td><td>in</td><td>current</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_voltage_d</td><td>v_sd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_voltage_q</td><td>v_sq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_current_d</td><td>i_sd_dev</td><td>in</td><td>current</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_current_q</td><td>i_sq_dev</td><td>in</td><td>current</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>dc_voltage</td><td>v_dc_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_dc_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.machine / PMSGMachineCurrentCore</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>stator_voltage_d</td><td>v_sd_dev</td><td>in</td><td>voltage</td><td>pu</td><td>machine_dq</td><td>Vbase</td><td>+converter_to_machine</td></tr><tr><td>stator_voltage_q</td><td>v_sq_dev</td><td>in</td><td>voltage</td><td>pu</td><td>machine_dq</td><td>Vbase</td><td>+converter_to_machine</td></tr><tr><td>mechanical_torque</td><td>T_m_dev</td><td>in</td><td>torque</td><td>pu</td><td>shaft</td><td>Tbase</td><td>+wind_load</td></tr><tr><td>speed_reference</td><td>w_m_r_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+reference_rotation</td></tr><tr><td>stator_current_d</td><td>i_sd_dev</td><td>out</td><td>current</td><td>pu</td><td>machine_dq</td><td>Ibase</td><td>+machine_to_converter</td></tr><tr><td>stator_current_q</td><td>i_sq_dev</td><td>out</td><td>current</td><td>pu</td><td>machine_dq</td><td>Ibase</td><td>+machine_to_converter</td></tr><tr><td>electromagnetic_torque</td><td>T_e_dev</td><td>out</td><td>torque</td><td>pu</td><td>shaft</td><td>Tbase</td><td>+generator_reaction</td></tr><tr><td>rotor_speed</td><td>w_m_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>rotor_angle</td><td>theta_m_dev</td><td>out</td><td>angle</td><td>rad</td><td>shaft</td><td>one_radian</td><td>+rotation</td></tr><tr><td>electrical_speed</td><td>w_e_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>machine_dq</td><td>electrical_base</td><td>+rotation</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>stator_resistance</td><td>Rs_dev</td><td>resistance</td><td>pu</td><td>Zbase</td></tr><tr><td>d_axis_inductance</td><td>Ld_dev</td><td>inductance</td><td>pu</td><td>Lbase</td></tr><tr><td>q_axis_inductance</td><td>Lq_dev</td><td>inductance</td><td>pu</td><td>Lbase</td></tr><tr><td>permanent_magnet_flux</td><td>Psi_f_dev</td><td>flux_linkage</td><td>pu</td><td>flux_base</td></tr><tr><td>pole_pairs</td><td>Np_dev</td><td>pole_pairs</td><td>1</td><td>one</td></tr><tr><td>inertia</td><td>Jpmsg_dev</td><td>inertia</td><td>model_native</td><td>machine_base</td></tr><tr><td>damping</td><td>Dpmsg_dev</td><td>damping</td><td>model_native</td><td>machine_base</td></tr></tbody></table></div></details></section><section id="gfm_pmsg_matching_full" data-config="gfm_pmsg_matching_full"><h2>DC-voltage matching control: detailed engineering configuration</h2><p><span class="badge">27 states</span><span class="badge">14 implicit algebraic variables</span><span class="badge">83 parameters</span> <code>gfm_pmsg_matching_full</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>flow_cons.P</td><td>0.25</td></tr><tr><td>flow_cons.Q</td><td>0.05</td></tr><tr><td>flow_cons.V</td><td>1.0</td></tr><tr><td>flow_cons.Xi</td><td>0.0</td></tr><tr><td>params.xfvdq</td><td>20.0</td></tr><tr><td>params.ReferenceControl</td><td>1.0</td></tr><tr><td>params.EnableFRT</td><td>1.0</td></tr><tr><td>params.EnablePitch</td><td>1.0</td></tr><tr><td>params.EnableNegI</td><td>1.0</td></tr><tr><td>base_values</td><td>[40000000.0, 690.0, 20]</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.25</td></tr><tr><td>Q</td><td>0.05</td></tr><tr><td>V</td><td>1.0</td></tr><tr><td>Xi</td><td>0.0</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_vodi_dev</td><td>Grid-side d-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Phi_voqi_dev</td><td>Grid-side q-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Ild_frt_dev</td><td>Fault-ride-through d-axis filter-current command</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Ilq_frt_dev</td><td>Fault-ride-through q-axis filter-current command</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>Phi_ildi_dev</td><td>Grid-side d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>5</td><td>Phi_ilqi_dev</td><td>Grid-side q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>6</td><td>e_act_d_dev</td><td>Internal dynamic variable of e_act_d</td><td>Defined by the derivative and port bases</td></tr><tr><td>7</td><td>e_act_q_dev</td><td>Internal dynamic variable of e_act_q</td><td>Defined by the derivative and port bases</td></tr><tr><td>8</td><td>Phi_psi_dev</td><td>Machine-side active-power-control integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>9</td><td>Phi_isdi_dev</td><td>Machine-side d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>Phi_isqi_dev</td><td>Machine-side q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>v_s_act_d_dev</td><td>Internal dynamic variable of v_s_act_d</td><td>Defined by the derivative and port bases</td></tr><tr><td>12</td><td>v_s_act_q_dev</td><td>Internal dynamic variable of v_s_act_q</td><td>Defined by the derivative and port bases</td></tr><tr><td>13</td><td>Phi_wmi_dev</td><td>Mechanical-speed-control integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>14</td><td>Pitch_act_dev</td><td>Pitch-actuator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>15</td><td>i_ld_dev</td><td>branch current d; input current d; grid current d</td><td>model_native / device_dq; model_native / grid_dq</td></tr><tr><td>16</td><td>i_lq_dev</td><td>branch current q; input current q; grid current q</td><td>model_native / device_dq; model_native / grid_dq</td></tr><tr><td>17</td><td>v_od_dev</td><td>source voltage d; node voltage d; terminal voltage d</td><td>model_native / device_dq</td></tr><tr><td>18</td><td>v_oq_dev</td><td>source voltage q; node voltage q; terminal voltage q</td><td>model_native / device_dq</td></tr><tr><td>19</td><td>i_od_dev</td><td>terminal current d; output current d; branch current d</td><td>model_native / device_dq</td></tr><tr><td>20</td><td>i_oq_dev</td><td>terminal current q; output current q; branch current q</td><td>model_native / device_dq</td></tr><tr><td>21</td><td>theta_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>22</td><td>v_dc_dev</td><td>dc voltage</td><td>model_native / dc</td></tr><tr><td>23</td><td>i_sd_dev</td><td>machine current d; stator current d</td><td>model_native / machine_dq; pu / machine_dq</td></tr><tr><td>24</td><td>i_sq_dev</td><td>machine current q; stator current q</td><td>model_native / machine_dq; pu / machine_dq</td></tr><tr><td>25</td><td>w_m_dev</td><td>rotor speed</td><td>rad/s / shaft</td></tr><tr><td>26</td><td>theta_m_dev</td><td>rotor angle</td><td>rad / shaft</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>xwLf_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>Rf_dev</td><td>0.01</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>xwCf_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>xwLc_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>Rc_dev</td><td>0.002</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>Xov_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Dv_dev</td><td>0.003</td><td></td><td></td><td></td></tr><tr><td>xfdroop_dev</td><td>0.4</td><td></td><td></td><td></td></tr><tr><td>xfvdq_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>xfidq_dev</td><td>323.1</td><td></td><td></td><td></td></tr><tr><td>W0_dev</td><td>314.1592653589793</td><td></td><td></td><td></td></tr><tr><td>v_dc_r_dev</td><td>2.5</td><td></td><td></td><td></td></tr><tr><td>C_dc_dev</td><td>0.01</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>Kmatch_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>ReferenceControl_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>KmatchSq_dev</td><td>0.08</td><td></td><td></td><td></td></tr><tr><td>Rdc_dev</td><td>2500.0</td><td></td><td></td><td></td></tr><tr><td>AeroPowerScale_dev</td><td>2.0833333333333335</td><td></td><td></td><td></td></tr><tr><td>Kdcgov_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>f_p_s_dev</td><td>11.2</td><td></td><td></td><td></td></tr><tr><td>v_wpu_dev</td><td>1.0</td><td>speed</td><td>pu / wind_base</td><td></td></tr><tr><td>n_r_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>f_i_sdq_dev</td><td>186.0</td><td></td><td></td><td></td></tr><tr><td>f_w_m_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>Jpmsg_dev</td><td>1.0</td><td>inertia</td><td>model_native / machine_base</td><td></td></tr><tr><td>Dpmsg_dev</td><td>0.0001</td><td>damping</td><td>model_native / machine_base</td><td></td></tr><tr><td>f0_dev</td><td>50.0</td><td></td><td></td><td></td></tr><tr><td>Imax_pu_dev</td><td>100.0</td><td>current</td><td>A / one</td><td></td></tr><tr><td>m_max_dev</td><td>100.0</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.00016666666666666666</td><td></td><td></td><td></td></tr><tr><td>Ifrt_block_gain_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Ifrt_enter_gain_dev</td><td>0.98</td><td></td><td></td><td></td></tr><tr><td>EnableFRT_dev</td><td>1.0</td><td>boolean</td><td>1 / one</td><td></td></tr><tr><td>K1_lvrt_dev</td><td>2.0</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>K3_hvrt_dev</td><td>1.5</td><td>gain</td><td>1 / one</td><td></td></tr><tr><td>Vlvrt_pu_dev</td><td>0.9</td><td>voltage</td><td>pu / Vbase</td><td></td></tr><tr><td>Vhvrt_pu_dev</td><td>1.1</td><td>voltage</td><td>pu / Vbase</td><td></td></tr><tr><td>T_frt_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>EnablePitch_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchT_dev</td><td>0.3</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>PitchRateMin_dev</td><td>-10.0</td><td>angular_rate</td><td>deg/s / one</td><td></td></tr><tr><td>PitchRateMax_dev</td><td>10.0</td><td>angular_rate</td><td>deg/s / one</td><td></td></tr><tr><td>PitchSpeedDeadband_pu_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>PitchPowerEnter_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>PitchPowerFull_pu_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchPowerTarget_pu_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchPowerKi_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>PitchResetT_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>EnableNegI_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>NegIGain_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>NegFilterHz_dev</td><td>30.0</td><td></td><td></td><td></td></tr><tr><td>NegSyncFull_pu_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>NegSyncBlock_pu_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>sys_sbase_dev</td><td>40000000.0</td><td></td><td></td><td></td></tr><tr><td>sys_vbase_dev</td><td>690.0</td><td></td><td></td><td></td></tr><tr><td>sys_number_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>Ld_dev</td><td>8e-05</td><td>inductance</td><td>pu / Lbase</td><td></td></tr><tr><td>Lq_dev</td><td>0.00012</td><td>inductance</td><td>pu / Lbase</td><td></td></tr><tr><td>Rs_dev</td><td>0.01</td><td>resistance</td><td>pu / Zbase</td><td></td></tr><tr><td>Psi_f_dev</td><td>0.005</td><td>flux_linkage</td><td>pu / flux_base</td><td></td></tr><tr><td>Np_dev</td><td>80.0</td><td>pole_pairs</td><td>1 / one</td><td></td></tr><tr><td>r_dev</td><td>50.0</td><td>length</td><td>m / one_meter</td><td></td></tr><tr><td>V_w0_dev</td><td>12.0</td><td></td><td></td><td></td></tr><tr><td>Cp_max_dev</td><td>0.48</td><td>coefficient</td><td>1 / one</td><td></td></tr><tr><td>Rov_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>beta_lo_dev</td><td>0.0</td><td>angle</td><td>deg / one_degree</td><td></td></tr><tr><td>beta_hi_dev</td><td>25.0</td><td>angle</td><td>deg / one_degree</td><td></td></tr><tr><td>frt_gain_lo_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>frt_gain_hi_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchReference_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>v_od_ref_base_dev</td><td>1.0010028771187423</td><td></td><td></td><td></td></tr><tr><td>v_oq_r0_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_gsc_current_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_gsc_current_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>current_base_frt_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>epsilon_frt_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>capacity_zero_frt_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_gsc_voltage_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_gsc_voltage_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_msc_current_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_msc_current_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_msc_voltage_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_msc_voltage_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_ext</td><td></td></tr><tr><td>1</td><td>v_q_ext</td><td></td></tr><tr><td>2</td><td>P0</td><td></td></tr><tr><td>3</td><td>Q0</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>(-1*(cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev))</td></tr><tr><td>1</td><td>i_q_dev</td><td>(-1*(sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev))</td></tr><tr><td>2</td><td>w_dev</td><td>w_native_dev</td></tr><tr><td>3</td><td>theta_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>4</td><td>v_dc_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>5</td><td>i_sd_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>6</td><td>i_sq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>7</td><td>v_sd_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_d_dev)</td></tr><tr><td>8</td><td>v_sq_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_q_dev)</td></tr><tr><td>9</td><td>T_e_dev</td><td>(Np_dev*(sqrt(3/2)*Psi_f_dev*i_sq_dev+(Ld_dev-Lq_dev)*i_sd_dev*i_sq_dev))</td></tr><tr><td>10</td><td>T_m_dev</td><td>(-P_m_dev/w_m_dev)</td></tr><tr><td>11</td><td>n_dev</td><td>(30*w_m_dev/pi)</td></tr><tr><td>12</td><td>theta_e_dev</td><td>(Np_dev*theta_m_dev)</td></tr><tr><td>13</td><td>beta_dev</td><td>Pitch_effective_dev</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_vodi_dev)/dt</td><td>(((1-frt_active_frt_dev))*((ki_v_odq_dev*(error_v_od_dev))+(((ki_v_odq_dev/kp_v_odq_dev)*(i_ld_r_raw_dev-d_limited_gsc_current_limit_dev)))))</td></tr><tr><td>d(Phi_voqi_dev)/dt</td><td>(((1-frt_active_frt_dev))*((ki_v_odq_dev*(error_v_oq_dev))+(((ki_v_odq_dev/kp_v_odq_dev)*(i_lq_r_raw_dev-q_limited_gsc_current_limit_dev)))))</td></tr><tr><td>d(Ild_frt_dev)/dt</td><td>((-d_limited_frt_dev-Ild_frt_dev)/T_frt_dev)</td></tr><tr><td>d(Ilq_frt_dev)/dt</td><td>((-q_limited_frt_dev-Ilq_frt_dev)/T_frt_dev)</td></tr><tr><td>d(Phi_ildi_dev)/dt</td><td>((ki_i_ldq_dev*((-error_i_ld_dev)))+(((ki_i_ldq_dev/kp_i_ldq_dev)*(e_d_cmd_dev-e_d_cmd_raw_dev))))</td></tr><tr><td>d(Phi_ilqi_dev)/dt</td><td>((ki_i_ldq_dev*((-error_i_lq_dev)))+(((ki_i_ldq_dev/kp_i_ldq_dev)*(e_q_cmd_dev-e_q_cmd_raw_dev))))</td></tr><tr><td>d(e_act_d_dev)/dt</td><td>((e_d_cmd_dev-e_act_d_dev)/T_d_dev)</td></tr><tr><td>d(e_act_q_dev)/dt</td><td>((e_q_cmd_dev-e_act_q_dev)/T_d_dev)</td></tr><tr><td>d(Phi_psi_dev)/dt</td><td>((ki_p_s_dev*((p_s_ref_dev-p_s_dev)))+(((ki_p_s_dev/kp_p_s_dev)*(i_sq_r_dev-i_sq_r_raw_dev))))</td></tr><tr><td>d(Phi_isdi_dev)/dt</td><td>((ki_i_sdq_dev*((i_sd_r_dev-i_sd_dev)))+(((ki_i_sdq_dev/kp_i_sdq_dev)*(v_sd_cmd_dev-v_sd_cmd_raw_dev))))</td></tr><tr><td>d(Phi_isqi_dev)/dt</td><td>((ki_i_sdq_dev*((i_sq_r_dev-i_sq_dev)))+(((ki_i_sdq_dev/kp_i_sdq_dev)*(v_sq_cmd_dev-v_sq_cmd_raw_dev))))</td></tr><tr><td>d(v_s_act_d_dev)/dt</td><td>((v_sd_cmd_dev-v_s_act_d_dev)/T_d_dev)</td></tr><tr><td>d(v_s_act_q_dev)/dt</td><td>((v_sq_cmd_dev-v_s_act_q_dev)/T_d_dev)</td></tr><tr><td>d(Phi_wmi_dev)/dt</td><td>((ki_w_m_dev*((-(w_m_r_dev-w_m_dev))))+((pitch_integrator_rate_dev-pitch_integrator_drive_dev)))</td></tr><tr><td>d(Pitch_act_dev)/dt</td><td>(pitch_positive_dev*pitch_upper_room_dev+pitch_negative_dev*pitch_lower_room_dev)</td></tr><tr><td>d(i_ld_dev)/dt</td><td>((v_od_dev-e_d_dev-Rf_dev*i_ld_dev+w_dev*Lf_dev*i_lq_dev)/Lf_dev)</td></tr><tr><td>d(i_lq_dev)/dt</td><td>((v_oq_dev-e_q_dev-Rf_dev*i_lq_dev-w_dev*Lf_dev*i_ld_dev)/Lf_dev)</td></tr><tr><td>d(v_od_dev)/dt</td><td>((-1*(i_ld_dev-i_od_dev)+w_dev*Cf_dev*v_oq_dev)/Cf_dev)</td></tr><tr><td>d(v_oq_dev)/dt</td><td>((-1*(i_lq_dev-i_oq_dev)-w_dev*Cf_dev*v_od_dev)/Cf_dev)</td></tr><tr><td>d(i_od_dev)/dt</td><td>((v_gd_dev-v_od_dev-Rc_dev*i_od_dev+w_dev*Lc_dev*i_oq_dev)/Lc_dev)</td></tr><tr><td>d(i_oq_dev)/dt</td><td>((v_gq_dev-v_oq_dev-Rc_dev*i_oq_dev-w_dev*Lc_dev*i_od_dev)/Lc_dev)</td></tr><tr><td>d(theta_dev)/dt</td><td>dtheta_dev</td></tr><tr><td>d(v_dc_dev)/dt</td><td>(((e_d_dev*i_ld_dev+e_q_dev*i_lq_dev-v_sd_dev*i_sd_dev-v_sq_dev*i_sq_dev-v_dc_dev**2/Rdc_dev))/(C_dc_dev*v_dc_dev))</td></tr><tr><td>d(i_sd_dev)/dt</td><td>((v_sd_dev-Rs_dev*i_sd_dev+w_e_dev*Lq_dev*i_sq_dev)/Ld_dev)</td></tr><tr><td>d(i_sq_dev)/dt</td><td>((v_sq_dev-Rs_dev*i_sq_dev-w_e_dev*Ld_dev*i_sd_dev-sqrt(3/2)*w_e_dev*Psi_f_dev)/Lq_dev)</td></tr><tr><td>d(w_m_dev)/dt</td><td>((T_e_dev-T_m_dev-Dpmsg_dev*w_m_dev)/Jpmsg_dev)</td></tr><tr><td>d(theta_m_dev)/dt</td><td>(w_m_dev-w_m_r_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>magnitude_gsc_current_limit_dev</td><td>sqrt(i_ld_r_raw_dev**2+i_lq_r_raw_dev**2)-magnitude_gsc_current_limit_dev</td></tr><tr><td>Vpcc_pu_dev</td><td>(sqrt(v_gd_dev**2+v_gq_dev**2)-Vpcc_pu_dev)</td></tr><tr><td>q_target_frt_dev</td><td>(transverse_raw_frt_dev-reactive_increment_frt_dev-q_target_frt_dev)</td></tr><tr><td>negative_current_limit_frt_dev</td><td>(-Imax_pu_dev-negative_current_limit_frt_dev)</td></tr><tr><td>capacity_squared_raw_frt_dev</td><td>((Imax_pu_dev**2-q_priority_frt_dev**2-capacity_squared_raw_frt_dev)/Imax_pu_dev**2)</td></tr><tr><td>d_capacity_frt_dev</td><td>((sqrt(capacity_squared_frt_dev)-d_capacity_frt_dev)/Imax_pu_dev)</td></tr><tr><td>negative_d_capacity_frt_dev</td><td>((-d_capacity_frt_dev-negative_d_capacity_frt_dev)/Imax_pu_dev)</td></tr><tr><td>d_target_frt_dev</td><td>(longitudinal_raw_frt_dev-d_target_frt_dev)</td></tr><tr><td>magnitude_gsc_voltage_limit_dev</td><td>sqrt(e_d_cmd_raw_dev**2+e_q_cmd_raw_dev**2)-magnitude_gsc_voltage_limit_dev</td></tr><tr><td>sync_current_availability_raw_dev</td><td>((gain_gsc_current_limit_dev-Ifrt_block_gain_dev)/(Ifrt_enter_gain_dev-Ifrt_block_gain_dev)-sync_current_availability_raw_dev)</td></tr><tr><td>sync_voltage_availability_raw_dev</td><td>((gain_gsc_voltage_limit_dev-Ifrt_block_gain_dev)/(Ifrt_enter_gain_dev-Ifrt_block_gain_dev)-sync_voltage_availability_raw_dev)</td></tr><tr><td>magnitude_msc_current_limit_dev</td><td>sqrt(i_sd_r_raw_dev**2+i_sq_r_raw_dev**2)-magnitude_msc_current_limit_dev</td></tr><tr><td>magnitude_msc_voltage_limit_dev</td><td>sqrt(v_sd_cmd_raw_dev**2+v_sq_cmd_raw_dev**2)-magnitude_msc_voltage_limit_dev</td></tr><tr><td>beta_raw_dev</td><td>(y_wmi_dev-beta_raw_dev)</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>Lf_dev</td><td>(xwLf_dev/W0_dev)</td></tr><tr><td>Cf_dev</td><td>(xwCf_dev/W0_dev)</td></tr><tr><td>Lc_dev</td><td>(xwLc_dev/W0_dev)</td></tr><tr><td>wf_dev</td><td>(xfdroop_dev*2*pi)</td></tr><tr><td>w_i_ldq_dev</td><td>(xfidq_dev*2*pi)</td></tr><tr><td>kp_i_ldq_dev</td><td>(w_i_ldq_dev*Lf_dev)</td></tr><tr><td>ki_i_ldq_dev</td><td>((w_i_ldq_dev**2)*Lf_dev/4)</td></tr><tr><td>w_v_odq_dev</td><td>(xfvdq_dev*2*pi)</td></tr><tr><td>kp_v_odq_dev</td><td>(w_v_odq_dev*Cf_dev)</td></tr><tr><td>ki_v_odq_dev</td><td>((w_v_odq_dev**2)*Cf_dev/4)</td></tr><tr><td>w_i_sdq_dev</td><td>(f_i_sdq_dev*2*pi)</td></tr><tr><td>kp_i_sdq_dev</td><td>(w_i_sdq_dev*(Ld_dev+Lq_dev)/2)</td></tr><tr><td>ki_i_sdq_dev</td><td>(kp_i_sdq_dev*w_i_sdq_dev/4)</td></tr><tr><td>w_p_s_dev</td><td>(f_p_s_dev*2*pi)</td></tr><tr><td>kp_p_s_dev</td><td>(w_p_s_dev/w_i_sdq_dev)</td></tr><tr><td>ki_p_s_dev</td><td>w_p_s_dev</td></tr><tr><td>w_w_m_dev</td><td>(f_w_m_dev*2*pi)</td></tr><tr><td>kp_w_m_dev</td><td>(Jpmsg_dev*w_w_m_dev*20)</td></tr><tr><td>ki_w_m_dev</td><td>(kp_w_m_dev*w_w_m_dev/4)</td></tr><tr><td>w_m_r_dev</td><td>(n_r_dev*pi/30)</td></tr><tr><td>v_w_dev</td><td>(v_wpu_dev*V_w0_dev)</td></tr><tr><td>v_gd_pu_dev</td><td>(cos(theta_dev)*v_d_ext + sin(theta_dev)*v_q_ext)</td></tr><tr><td>v_gq_pu_dev</td><td>(-sin(theta_dev)*v_d_ext + cos(theta_dev)*v_q_ext)</td></tr><tr><td>v_gd_dev</td><td>(1*v_gd_pu_dev)</td></tr><tr><td>v_gq_dev</td><td>(1*v_gq_pu_dev)</td></tr><tr><td>p_dev</td><td>(-(v_od_dev*i_od_dev+v_oq_dev*i_oq_dev))</td></tr><tr><td>q_dev</td><td>(-(-v_od_dev*i_oq_dev+v_oq_dev*i_od_dev))</td></tr><tr><td>dv_od_r_dev</td><td>((v_od_ref_base_dev+Dv_dev*(Q0-q_dev)-v_od_r_dev)*wf_dev)</td></tr><tr><td>error_v_od_dev</td><td>(v_od_r_dev-v_od_dev-(i_od_dev*Rov_dev-i_oq_dev*Xov_dev)*(-1))</td></tr><tr><td>error_v_oq_dev</td><td>(v_oq_r0_dev-v_oq_dev-(i_oq_dev*Rov_dev+i_od_dev*Xov_dev)*(-1))</td></tr><tr><td>y_vodi_dev</td><td>(Phi_vodi_dev+kp_v_odq_dev*(error_v_od_dev))</td></tr><tr><td>y_voqi_dev</td><td>(Phi_voqi_dev+kp_v_odq_dev*(error_v_oq_dev))</td></tr><tr><td>i_ld_r_raw_dev</td><td>((-y_vodi_dev)+i_od_dev+w_dev*Cf_dev*v_oq_dev)</td></tr><tr><td>i_lq_r_raw_dev</td><td>((-y_voqi_dev)+i_oq_dev-w_dev*Cf_dev*v_od_dev)</td></tr><tr><td>gain_gsc_current_limit_dev</td><td>((Magnitude_gsc_current_limit_dev_f_in)+(Magnitude_gsc_current_limit_dev_f_hi)*(Imax_pu_dev)/sqrt(magnitude_gsc_current_limit_dev**2+eps_gsc_current_limit_dev**2))</td></tr><tr><td>d_limited_gsc_current_limit_dev</td><td>(gain_gsc_current_limit_dev*i_ld_r_raw_dev)</td></tr><tr><td>q_limited_gsc_current_limit_dev</td><td>(gain_gsc_current_limit_dev*i_lq_r_raw_dev)</td></tr><tr><td>boundary_d_raw_dev</td><td>(-i_ld_r_raw_dev)</td></tr><tr><td>boundary_q_raw_dev</td><td>(-i_lq_r_raw_dev)</td></tr><tr><td>boundary_d_normal_dev</td><td>(-d_limited_gsc_current_limit_dev)</td></tr><tr><td>boundary_q_normal_dev</td><td>(-q_limited_gsc_current_limit_dev)</td></tr><tr><td>lvrt_depth_frt_dev</td><td>((frt_band_frt_dev_f_lo)*(Vlvrt_pu_dev-Vpcc_pu_dev))</td></tr><tr><td>hvrt_depth_frt_dev</td><td>((frt_band_frt_dev_f_hi)*(Vpcc_pu_dev-Vhvrt_pu_dev))</td></tr><tr><td>frt_active_frt_dev</td><td>(EnableFRT_dev*((frt_band_frt_dev_f_lo)+(frt_band_frt_dev_f_hi)))</td></tr><tr><td>reactive_increment_frt_dev</td><td>((-K1_lvrt_dev*lvrt_depth_frt_dev+K3_hvrt_dev*hvrt_depth_frt_dev)*current_base_frt_dev)</td></tr><tr><td>voltage_denominator_frt_dev</td><td>sqrt(Vpcc_pu_dev**2+epsilon_frt_dev**2)</td></tr><tr><td>voltage_unit_d_frt_dev</td><td>(v_gd_dev/voltage_denominator_frt_dev)</td></tr><tr><td>voltage_unit_q_frt_dev</td><td>(v_gq_dev/voltage_denominator_frt_dev)</td></tr><tr><td>longitudinal_raw_frt_dev</td><td>(voltage_unit_d_frt_dev*boundary_d_raw_dev+voltage_unit_q_frt_dev*boundary_q_raw_dev)</td></tr><tr><td>transverse_raw_frt_dev</td><td>(voltage_unit_q_frt_dev*boundary_d_raw_dev-voltage_unit_d_frt_dev*boundary_q_raw_dev)</td></tr><tr><td>q_priority_frt_dev</td><td>((q_current_limit_frt_dev_f_in)*q_target_frt_dev+(q_current_limit_frt_dev_f_lo)*negative_current_limit_frt_dev+(q_current_limit_frt_dev_f_hi)*Imax_pu_dev)</td></tr><tr><td>capacity_squared_frt_dev</td><td>((capacity_squared_positive_frt_dev_f_in)*capacity_squared_raw_frt_dev)</td></tr><tr><td>d_priority_frt_dev</td><td>((d_current_limit_frt_dev_f_in)*d_target_frt_dev+(d_current_limit_frt_dev_f_lo)*negative_d_capacity_frt_dev+(d_current_limit_frt_dev_f_hi)*d_capacity_frt_dev)</td></tr><tr><td>d_limited_frt_dev</td><td>((1-frt_active_frt_dev)*boundary_d_normal_dev+frt_active_frt_dev*(voltage_unit_d_frt_dev*d_priority_frt_dev+voltage_unit_q_frt_dev*q_priority_frt_dev))</td></tr><tr><td>q_limited_frt_dev</td><td>((1-frt_active_frt_dev)*boundary_q_normal_dev+frt_active_frt_dev*(voltage_unit_q_frt_dev*d_priority_frt_dev-voltage_unit_d_frt_dev*q_priority_frt_dev))</td></tr><tr><td>i_ld_r_dev</td><td>Ild_frt_dev</td></tr><tr><td>i_lq_r_dev</td><td>Ilq_frt_dev</td></tr><tr><td>error_i_ld_dev</td><td>(i_ld_r_dev-i_ld_dev)</td></tr><tr><td>error_i_lq_dev</td><td>(i_lq_r_dev-i_lq_dev)</td></tr><tr><td>y_ildi_dev</td><td>(Phi_ildi_dev+kp_i_ldq_dev*((-error_i_ld_dev)))</td></tr><tr><td>y_ilqi_dev</td><td>(Phi_ilqi_dev+kp_i_ldq_dev*((-error_i_lq_dev)))</td></tr><tr><td>e_d_cmd_raw_dev</td><td>(y_ildi_dev+v_od_dev+w_dev*Lf_dev*i_lq_dev)</td></tr><tr><td>e_q_cmd_raw_dev</td><td>(y_ilqi_dev+v_oq_dev-w_dev*Lf_dev*i_ld_dev)</td></tr><tr><td>gain_gsc_voltage_limit_dev</td><td>((Magnitude_gsc_voltage_limit_dev_f_in)+(Magnitude_gsc_voltage_limit_dev_f_hi)*(m_max_dev)/sqrt(magnitude_gsc_voltage_limit_dev**2+eps_gsc_voltage_limit_dev**2))</td></tr><tr><td>d_limited_gsc_voltage_limit_dev</td><td>(gain_gsc_voltage_limit_dev*e_d_cmd_raw_dev)</td></tr><tr><td>q_limited_gsc_voltage_limit_dev</td><td>(gain_gsc_voltage_limit_dev*e_q_cmd_raw_dev)</td></tr><tr><td>e_d_cmd_dev</td><td>d_limited_gsc_voltage_limit_dev</td></tr><tr><td>e_q_cmd_dev</td><td>q_limited_gsc_voltage_limit_dev</td></tr><tr><td>e_d_dev</td><td>((v_dc_dev/v_dc_r_dev)*e_act_d_dev)</td></tr><tr><td>e_q_dev</td><td>((v_dc_dev/v_dc_r_dev)*e_act_q_dev)</td></tr><tr><td>sync_current_gain_dev</td><td>((SyncCurrentAvail_dev_f_in)*sync_current_availability_raw_dev+(SyncCurrentAvail_dev_f_lo)*frt_gain_lo_dev+(SyncCurrentAvail_dev_f_hi)*frt_gain_hi_dev)</td></tr><tr><td>sync_voltage_gain_dev</td><td>((SyncVoltageAvail_dev_f_in)*sync_voltage_availability_raw_dev+(SyncVoltageAvail_dev_f_lo)*frt_gain_lo_dev+(SyncVoltageAvail_dev_f_hi)*frt_gain_hi_dev)</td></tr><tr><td>sync_limit_gain_dev</td><td>(sync_current_gain_dev*sync_voltage_gain_dev)</td></tr><tr><td>w_native_dev</td><td>(W0_dev*(1+KmatchSq_dev*(v_dc_dev**2-v_dc_r_dev**2)))</td></tr><tr><td>w_dev</td><td>w_native_dev</td></tr><tr><td>dtheta_dev</td><td>(w_dev-W0_dev)</td></tr><tr><td>p_s_dev</td><td>(v_sd_dev*i_sd_dev+v_sq_dev*i_sq_dev)</td></tr><tr><td>p_s_ref_dev</td><td>P0</td></tr><tr><td>y_psi_dev</td><td>(Phi_psi_dev+kp_p_s_dev*((p_s_ref_dev-p_s_dev)))</td></tr><tr><td>i_sd_r_raw_dev</td><td>0</td></tr><tr><td>i_sq_r_raw_dev</td><td>y_psi_dev</td></tr><tr><td>gain_msc_current_limit_dev</td><td>((Magnitude_msc_current_limit_dev_f_in)+(Magnitude_msc_current_limit_dev_f_hi)*(Imax_pu_dev)/sqrt(magnitude_msc_current_limit_dev**2+eps_msc_current_limit_dev**2))</td></tr><tr><td>d_limited_msc_current_limit_dev</td><td>(gain_msc_current_limit_dev*i_sd_r_raw_dev)</td></tr><tr><td>q_limited_msc_current_limit_dev</td><td>(gain_msc_current_limit_dev*i_sq_r_raw_dev)</td></tr><tr><td>i_sd_r_dev</td><td>d_limited_msc_current_limit_dev</td></tr><tr><td>i_sq_r_dev</td><td>q_limited_msc_current_limit_dev</td></tr><tr><td>y_isdi_dev</td><td>(Phi_isdi_dev+kp_i_sdq_dev*((i_sd_r_dev-i_sd_dev)))</td></tr><tr><td>y_isqi_dev</td><td>(Phi_isqi_dev+kp_i_sdq_dev*((i_sq_r_dev-i_sq_dev)))</td></tr><tr><td>v_sd_cmd_raw_dev</td><td>(y_isdi_dev-Np_dev*w_m_dev*Lq_dev*i_sq_dev)</td></tr><tr><td>v_sq_cmd_raw_dev</td><td>(y_isqi_dev+Np_dev*w_m_dev*(Ld_dev*i_sd_dev+sqrt(3/2)*Psi_f_dev))</td></tr><tr><td>gain_msc_voltage_limit_dev</td><td>((Magnitude_msc_voltage_limit_dev_f_in)+(Magnitude_msc_voltage_limit_dev_f_hi)*(m_max_dev)/sqrt(magnitude_msc_voltage_limit_dev**2+eps_msc_voltage_limit_dev**2))</td></tr><tr><td>d_limited_msc_voltage_limit_dev</td><td>(gain_msc_voltage_limit_dev*v_sd_cmd_raw_dev)</td></tr><tr><td>q_limited_msc_voltage_limit_dev</td><td>(gain_msc_voltage_limit_dev*v_sq_cmd_raw_dev)</td></tr><tr><td>v_sd_cmd_dev</td><td>d_limited_msc_voltage_limit_dev</td></tr><tr><td>v_sq_cmd_dev</td><td>q_limited_msc_voltage_limit_dev</td></tr><tr><td>v_sd_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_d_dev)</td></tr><tr><td>v_sq_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_q_dev)</td></tr><tr><td>pitch_integrator_drive_dev</td><td>(ki_w_m_dev*(w_m_dev-w_m_r_dev))</td></tr><tr><td>pitch_integrator_upper_room_dev</td><td>((sign((beta_hi_dev-Phi_wmi_dev))**2+sign((beta_hi_dev-Phi_wmi_dev)))/2)</td></tr><tr><td>pitch_integrator_lower_room_dev</td><td>((sign((Phi_wmi_dev-beta_lo_dev))**2+sign((Phi_wmi_dev-beta_lo_dev)))/2)</td></tr><tr><td>pitch_integrator_rate_dev</td><td>((pitch_integrator_drive_dev+Abs(pitch_integrator_drive_dev))/2*pitch_integrator_upper_room_dev+(pitch_integrator_drive_dev-Abs(pitch_integrator_drive_dev))/2*pitch_integrator_lower_room_dev)</td></tr><tr><td>y_wmi_dev</td><td>(Phi_wmi_dev+kp_w_m_dev*((-(w_m_r_dev-w_m_dev))))</td></tr><tr><td>Pitch_command_dev</td><td>((beta_lim_dev_f_in)*beta_raw_dev+(beta_lim_dev_f_lo)*beta_lo_dev+(beta_lim_dev_f_hi)*beta_hi_dev)</td></tr><tr><td>pitch_command_limited_dev</td><td>(((beta_hi_dev)+((((beta_lo_dev)+(Pitch_command_dev)+Abs((beta_lo_dev)-(Pitch_command_dev)))/2))-Abs((beta_hi_dev)-((((beta_lo_dev)+(Pitch_command_dev)+Abs((beta_lo_dev)-(Pitch_command_dev)))/2))))/2)</td></tr><tr><td>pitch_rate_raw_dev</td><td>((pitch_command_limited_dev-Pitch_act_dev)/PitchT_dev)</td></tr><tr><td>Pitch_rate_dev</td><td>(((PitchRateMax_dev)+((((PitchRateMin_dev)+(pitch_rate_raw_dev)+Abs((PitchRateMin_dev)-(pitch_rate_raw_dev)))/2))-Abs((PitchRateMax_dev)-((((PitchRateMin_dev)+(pitch_rate_raw_dev)+Abs((PitchRateMin_dev)-(pitch_rate_raw_dev)))/2))))/2)</td></tr><tr><td>pitch_positive_dev</td><td>(((Pitch_rate_dev)+(0)+Abs((Pitch_rate_dev)-(0)))/2)</td></tr><tr><td>pitch_negative_dev</td><td>(((Pitch_rate_dev)+(0)-Abs((Pitch_rate_dev)-(0)))/2)</td></tr><tr><td>pitch_upper_room_dev</td><td>(((1)+((((0)+(((beta_hi_dev-Pitch_act_dev)/0.000001))+Abs((0)-(((beta_hi_dev-Pitch_act_dev)/0.000001))))/2))-Abs((1)-((((0)+(((beta_hi_dev-Pitch_act_dev)/0.000001))+Abs((0)-(((beta_hi_dev-Pitch_act_dev)/0.000001))))/2))))/2)</td></tr><tr><td>pitch_lower_room_dev</td><td>(((1)+((((0)+(((Pitch_act_dev-beta_lo_dev)/0.000001))+Abs((0)-(((Pitch_act_dev-beta_lo_dev)/0.000001))))/2))-Abs((1)-((((0)+(((Pitch_act_dev-beta_lo_dev)/0.000001))+Abs((0)-(((Pitch_act_dev-beta_lo_dev)/0.000001))))/2))))/2)</td></tr><tr><td>Pitch_effective_dev</td><td>(((beta_hi_dev)+((((beta_lo_dev)+(Pitch_act_dev)+Abs((beta_lo_dev)-(Pitch_act_dev)))/2))-Abs((beta_hi_dev)-((((beta_lo_dev)+(Pitch_act_dev)+Abs((beta_lo_dev)-(Pitch_act_dev)))/2))))/2)</td></tr><tr><td>beta_dev</td><td>Pitch_effective_dev</td></tr><tr><td>lambda_ts_dev</td><td>(w_m_dev*r_dev/v_w_dev)</td></tr><tr><td>lambda_i_dev</td><td>(1/((1/(lambda_ts_dev+0.08*beta_dev))-(0.035/(beta_dev**3+1))))</td></tr><tr><td>cp_inner_dev</td><td>(116/lambda_i_dev-0.4*beta_dev-5)</td></tr><tr><td>cp_dev</td><td>(0.22*cp_inner_dev*exp(-12.5/lambda_i_dev))</td></tr><tr><td>P_m_dev</td><td>(v_wpu_dev**3*cp_dev*AeroPowerScale_dev)</td></tr><tr><td>T_m_dev</td><td>(-P_m_dev/w_m_dev)</td></tr><tr><td>n_dev</td><td>(30*w_m_dev/pi)</td></tr><tr><td>i_D_dev</td><td>(-(cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev))</td></tr><tr><td>i_Q_dev</td><td>(-(sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev))</td></tr><tr><td>i_d_dev</td><td>(-1*(cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev))</td></tr><tr><td>i_q_dev</td><td>(-1*(sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev))</td></tr><tr><td>v_od_r_dev</td><td>(v_od_ref_base_dev+Dv_dev*(Q0-q_dev))</td></tr><tr><td>w_e_dev</td><td>(Np_dev*w_m_dev)</td></tr><tr><td>T_e_dev</td><td>(Np_dev*(sqrt(3/2)*Psi_f_dev*i_sq_dev+(Ld_dev-Lq_dev)*i_sd_dev*i_sq_dev))</td></tr><tr><td>theta_e_dev</td><td>(Np_dev*theta_m_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>Magnitude_gsc_current_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_gsc_current_limit_dev</td></tr><tr><td>u</td><td>magnitude_gsc_current_limit_dev</td></tr><tr><td>lower</td><td>zero_gsc_current_limit_dev</td></tr><tr><td>upper</td><td>Imax_pu_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_gsc_current_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_gsc_current_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_gsc_current_limit_dev_f_hi</td></tr></tbody></table></div><h3>q_current_limit_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>q_current_limit_frt_dev</td></tr><tr><td>u</td><td>q_target_frt_dev</td></tr><tr><td>lower</td><td>negative_current_limit_frt_dev</td></tr><tr><td>upper</td><td>Imax_pu_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>q_current_limit_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>q_current_limit_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>q_current_limit_frt_dev_f_hi</td></tr></tbody></table></div><h3>capacity_squared_positive_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>capacity_squared_positive_frt_dev</td></tr><tr><td>u</td><td>capacity_squared_raw_frt_dev</td></tr><tr><td>lower</td><td>capacity_zero_frt_dev</td></tr><tr><td>upper</td><td>capacity_zero_frt_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>True</td></tr><tr><td>f_in</td><td>capacity_squared_positive_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>capacity_squared_positive_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>capacity_squared_positive_frt_dev_f_hi</td></tr></tbody></table></div><h3>d_current_limit_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>d_current_limit_frt_dev</td></tr><tr><td>u</td><td>d_target_frt_dev</td></tr><tr><td>lower</td><td>negative_d_capacity_frt_dev</td></tr><tr><td>upper</td><td>d_capacity_frt_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>d_current_limit_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>d_current_limit_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>d_current_limit_frt_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_gsc_voltage_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_gsc_voltage_limit_dev</td></tr><tr><td>u</td><td>magnitude_gsc_voltage_limit_dev</td></tr><tr><td>lower</td><td>zero_gsc_voltage_limit_dev</td></tr><tr><td>upper</td><td>m_max_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_gsc_voltage_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_gsc_voltage_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_gsc_voltage_limit_dev_f_hi</td></tr></tbody></table></div><h3>SyncCurrentAvail_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncCurrentAvail_dev</td></tr><tr><td>u</td><td>sync_current_availability_raw_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>frt_gain_hi_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncCurrentAvail_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncCurrentAvail_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncCurrentAvail_dev_f_hi</td></tr></tbody></table></div><h3>SyncVoltageAvail_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncVoltageAvail_dev</td></tr><tr><td>u</td><td>sync_voltage_availability_raw_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>frt_gain_hi_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncVoltageAvail_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncVoltageAvail_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncVoltageAvail_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_msc_current_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_msc_current_limit_dev</td></tr><tr><td>u</td><td>magnitude_msc_current_limit_dev</td></tr><tr><td>lower</td><td>zero_msc_current_limit_dev</td></tr><tr><td>upper</td><td>Imax_pu_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_msc_current_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_msc_current_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_msc_current_limit_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_msc_voltage_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_msc_voltage_limit_dev</td></tr><tr><td>u</td><td>magnitude_msc_voltage_limit_dev</td></tr><tr><td>lower</td><td>zero_msc_voltage_limit_dev</td></tr><tr><td>upper</td><td>m_max_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_msc_voltage_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_msc_voltage_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_msc_voltage_limit_dev_f_hi</td></tr></tbody></table></div><h3>beta_lim_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>beta_lim_dev</td></tr><tr><td>u</td><td>beta_raw_dev</td></tr><tr><td>lower</td><td>beta_lo_dev</td></tr><tr><td>upper</td><td>beta_hi_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>beta_lim_dev_f_in</td></tr><tr><td>f_lo</td><td>beta_lim_dev_f_lo</td></tr><tr><td>f_hi</td><td>beta_lim_dev_f_hi</td></tr></tbody></table></div><h3>frt_band_frt_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>deadband</td></tr><tr><td>prefix</td><td>frt_band_frt_dev</td></tr><tr><td>u</td><td>Vpcc_pu_dev</td></tr><tr><td>lower</td><td>Vlvrt_pu_dev</td></tr><tr><td>upper</td><td>Vhvrt_pu_dev</td></tr><tr><td>enable</td><td>EnableFRT_dev</td></tr><tr><td>f_in</td><td>frt_band_frt_dev_f_in</td></tr><tr><td>f_lo</td><td>frt_band_frt_dev_f_lo</td></tr><tr><td>f_hi</td><td>frt_band_frt_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.park_g / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>v_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>v_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>1</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.pi_v_od_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_v_oq_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.frt_current_allocator / HighLowRideThroughCurrentAllocator</h3><p>Reusable symmetrical FRT supervisor with reactive-current priority.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d_raw</td><td>boundary_d_raw_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_raw</td><td>boundary_q_raw_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr><tr><td>d_normal</td><td>boundary_d_normal_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_normal</td><td>boundary_q_normal_dev</td><td>in</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr><tr><td>voltage_pu</td><td>Vpcc_pu_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq_magnitude</td><td>Vbase</td><td>+</td></tr><tr><td>voltage_d_pu</td><td>v_gd_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq</td><td>Vbase</td><td>+d</td></tr><tr><td>voltage_q_pu</td><td>v_gq_dev</td><td>in</td><td>voltage</td><td>pu</td><td>dq</td><td>Vbase</td><td>+q</td></tr><tr><td>d_limited</td><td>d_limited_frt_dev</td><td>out</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+d</td></tr><tr><td>q_limited</td><td>q_limited_frt_dev</td><td>out</td><td>current</td><td>A</td><td>dq</td><td>one</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>current_base</td><td>1.0</td><td>current</td><td>A</td><td>one</td></tr><tr><td>current_limit</td><td>Imax_pu_dev</td><td>current</td><td>A</td><td>one</td></tr><tr><td>enable</td><td>EnableFRT_dev</td><td>boolean</td><td>1</td><td>one</td></tr><tr><td>k_lvrt</td><td>K1_lvrt_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>k_hvrt</td><td>K3_hvrt_dev</td><td>gain</td><td>1</td><td>one</td></tr><tr><td>v_lvrt</td><td>Vlvrt_pu_dev</td><td>voltage</td><td>pu</td><td>Vbase</td></tr><tr><td>v_hvrt</td><td>Vhvrt_pu_dev</td><td>voltage</td><td>pu</td><td>Vbase</td></tr></tbody></table></div><h3>device.pi_i_ld_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_i_lq_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_p_s_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_i_sd_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_i_sq_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_w_m_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pitch_actuator / WindPitchActuator</h3><p>Angle/rate-limited blade-pitch actuator for an existing command.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>pitch_command</td><td>Pitch_command_dev</td><td>in</td><td>angle</td><td>deg</td><td>turbine</td><td>one_degree</td><td>+feathering</td></tr><tr><td>pitch_angle</td><td>Pitch_effective_dev</td><td>out</td><td>angle</td><td>deg</td><td>turbine</td><td>one_degree</td><td>+feathering</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>servo_time</td><td>PitchT_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>pitch_min</td><td>beta_lo_dev</td><td>angle</td><td>deg</td><td>one_degree</td></tr><tr><td>pitch_max</td><td>beta_hi_dev</td><td>angle</td><td>deg</td><td>one_degree</td></tr><tr><td>rate_min</td><td>PitchRateMin_dev</td><td>angular_rate</td><td>deg/s</td><td>one</td></tr><tr><td>rate_max</td><td>PitchRateMax_dev</td><td>angular_rate</td><td>deg/s</td><td>one</td></tr></tbody></table></div><h3>device.aero / WindAeroCp_PMSG_PU</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>rotor_speed</td><td>w_m_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>pitch_angle</td><td>beta_dev</td><td>in</td><td>angle</td><td>deg</td><td>turbine</td><td>one_degree</td><td>+feathering</td></tr><tr><td>mechanical_power</td><td>P_m_dev</td><td>out</td><td>power</td><td>pu</td><td>shaft</td><td>machine_base</td><td>+wind_to_generator</td></tr><tr><td>mechanical_torque</td><td>T_m_dev</td><td>out</td><td>torque</td><td>pu</td><td>shaft</td><td>machine_base</td><td>+wind_load</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>wind_speed</td><td>v_w_dev</td><td>speed</td><td>m/s</td><td>one</td></tr><tr><td>turbine_radius</td><td>r_dev</td><td>length</td><td>m</td><td>one_meter</td></tr><tr><td>wind_speed_pu</td><td>v_wpu_dev</td><td>speed</td><td>pu</td><td>wind_base</td></tr><tr><td>cp_max</td><td>Cp_max_dev</td><td>coefficient</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.net_i / NetworkCurrentDQ_Wind</h3><p>Rotate and scale one wind-device terminal current without name guessing.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>terminal_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+device_reference</td></tr><tr><td>terminal_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+device_reference</td></tr><tr><td>device_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><h3>device.rl_lf / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>v_od_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>v_oq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>e_d_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>e_q_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_ld_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_lq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rf_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lf_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.cap / CapacitorFilterDQ</h3><p>
    StateVar: ``v_d_name``, ``v_q_name``

        dv_d/dt = (kcl_sign*(i_in_d - i_out_d) + w*C*v_q) / C
        dv_q/dt = (kcl_sign*(i_in_q - i_out_q) - w*C*v_d) / C

    ``kcl_sign=+1`` matches :class:`LCLFilterDQ_VSC` capacitor.
    ``kcl_sign=-1`` matches GFM_PMSG ``v_od/v_oq`` plant.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>input_current_d</td><td>i_ld_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+into_capacitor_node</td></tr><tr><td>input_current_q</td><td>i_lq_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+into_capacitor_node</td></tr><tr><td>output_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+out_of_capacitor_node</td></tr><tr><td>output_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+out_of_capacitor_node</td></tr><tr><td>frame_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>node_voltage_d</td><td>v_od_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>node_voltage_q</td><td>v_oq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>Cf_dev</td><td>capacitance</td><td>model_native</td><td>Cbase</td></tr></tbody></table></div><h3>device.rl_lc / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>v_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>v_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>v_od_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>v_oq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_od_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_oq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rc_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lc_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.dc_link / DCLinkTwoPort</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>grid_voltage_d</td><td>e_d_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>grid_voltage_q</td><td>e_q_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>grid_current_d</td><td>i_ld_dev</td><td>in</td><td>current</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>grid_current_q</td><td>i_lq_dev</td><td>in</td><td>current</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_voltage_d</td><td>v_sd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_voltage_q</td><td>v_sq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_current_d</td><td>i_sd_dev</td><td>in</td><td>current</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_current_q</td><td>i_sq_dev</td><td>in</td><td>current</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>dc_voltage</td><td>v_dc_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_dc_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.machine / PMSGMachineCurrentCore</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>stator_voltage_d</td><td>v_sd_dev</td><td>in</td><td>voltage</td><td>pu</td><td>machine_dq</td><td>Vbase</td><td>+converter_to_machine</td></tr><tr><td>stator_voltage_q</td><td>v_sq_dev</td><td>in</td><td>voltage</td><td>pu</td><td>machine_dq</td><td>Vbase</td><td>+converter_to_machine</td></tr><tr><td>mechanical_torque</td><td>T_m_dev</td><td>in</td><td>torque</td><td>pu</td><td>shaft</td><td>Tbase</td><td>+wind_load</td></tr><tr><td>speed_reference</td><td>w_m_r_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+reference_rotation</td></tr><tr><td>stator_current_d</td><td>i_sd_dev</td><td>out</td><td>current</td><td>pu</td><td>machine_dq</td><td>Ibase</td><td>+machine_to_converter</td></tr><tr><td>stator_current_q</td><td>i_sq_dev</td><td>out</td><td>current</td><td>pu</td><td>machine_dq</td><td>Ibase</td><td>+machine_to_converter</td></tr><tr><td>electromagnetic_torque</td><td>T_e_dev</td><td>out</td><td>torque</td><td>pu</td><td>shaft</td><td>Tbase</td><td>+generator_reaction</td></tr><tr><td>rotor_speed</td><td>w_m_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>rotor_angle</td><td>theta_m_dev</td><td>out</td><td>angle</td><td>rad</td><td>shaft</td><td>one_radian</td><td>+rotation</td></tr><tr><td>electrical_speed</td><td>w_e_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>machine_dq</td><td>electrical_base</td><td>+rotation</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>stator_resistance</td><td>Rs_dev</td><td>resistance</td><td>pu</td><td>Zbase</td></tr><tr><td>d_axis_inductance</td><td>Ld_dev</td><td>inductance</td><td>pu</td><td>Lbase</td></tr><tr><td>q_axis_inductance</td><td>Lq_dev</td><td>inductance</td><td>pu</td><td>Lbase</td></tr><tr><td>permanent_magnet_flux</td><td>Psi_f_dev</td><td>flux_linkage</td><td>pu</td><td>flux_base</td></tr><tr><td>pole_pairs</td><td>Np_dev</td><td>pole_pairs</td><td>1</td><td>one</td></tr><tr><td>inertia</td><td>Jpmsg_dev</td><td>inertia</td><td>model_native</td><td>machine_base</td></tr><tr><td>damping</td><td>Dpmsg_dev</td><td>damping</td><td>model_native</td><td>machine_base</td></tr></tbody></table></div></details></section><section id="gfm_pmsg" data-config="gfm_pmsg"><h2>Reference configuration</h2><p><span class="badge">26 states</span><span class="badge">5 implicit algebraic variables</span><span class="badge">70 parameters</span> <code>gfm_pmsg</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>-0.5</td></tr><tr><td>Q</td><td>-0.0001</td></tr><tr><td>V</td><td>1.0</td></tr><tr><td>Xi</td><td>0.0</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_vodi_dev</td><td>Grid-side d-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Phi_voqi_dev</td><td>Grid-side q-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Phi_ildi_dev</td><td>Grid-side d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Phi_ilqi_dev</td><td>Grid-side q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>e_act_d_dev</td><td>Internal dynamic variable of e_act_d</td><td>Defined by the derivative and port bases</td></tr><tr><td>5</td><td>e_act_q_dev</td><td>Internal dynamic variable of e_act_q</td><td>Defined by the derivative and port bases</td></tr><tr><td>6</td><td>Phi_vdci_dev</td><td>Machine-side DC-voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>7</td><td>Phi_isdi_dev</td><td>Machine-side d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>Phi_isqi_dev</td><td>Machine-side q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>9</td><td>v_s_act_d_dev</td><td>Internal dynamic variable of v_s_act_d</td><td>Defined by the derivative and port bases</td></tr><tr><td>10</td><td>v_s_act_q_dev</td><td>Internal dynamic variable of v_s_act_q</td><td>Defined by the derivative and port bases</td></tr><tr><td>11</td><td>Phi_wmi_dev</td><td>Mechanical-speed-control integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>i_ld_dev</td><td>branch current d; input current d; grid current d</td><td>model_native / device_dq; model_native / grid_dq</td></tr><tr><td>13</td><td>i_lq_dev</td><td>branch current q; input current q; grid current q</td><td>model_native / device_dq; model_native / grid_dq</td></tr><tr><td>14</td><td>v_od_dev</td><td>source voltage d; node voltage d; terminal voltage d</td><td>model_native / device_dq</td></tr><tr><td>15</td><td>v_oq_dev</td><td>source voltage q; node voltage q; terminal voltage q</td><td>model_native / device_dq</td></tr><tr><td>16</td><td>i_od_dev</td><td>terminal current d; output current d; branch current d</td><td>model_native / device_dq</td></tr><tr><td>17</td><td>i_oq_dev</td><td>terminal current q; output current q; branch current q</td><td>model_native / device_dq</td></tr><tr><td>18</td><td>v_od_r_dev</td><td>Internal dynamic variable of v_od_r</td><td>Defined by the derivative and port bases</td></tr><tr><td>19</td><td>w_dev</td><td>frame frequency</td><td>rad/s / device_dq</td></tr><tr><td>20</td><td>theta_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>21</td><td>v_dc_dev</td><td>dc voltage</td><td>model_native / dc</td></tr><tr><td>22</td><td>i_sd_dev</td><td>machine current d; stator current d</td><td>model_native / machine_dq; pu / machine_dq</td></tr><tr><td>23</td><td>i_sq_dev</td><td>machine current q; stator current q</td><td>model_native / machine_dq; pu / machine_dq</td></tr><tr><td>24</td><td>w_m_dev</td><td>rotor speed</td><td>rad/s / shaft</td></tr><tr><td>25</td><td>theta_m_dev</td><td>rotor angle</td><td>rad / shaft</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>xwLf_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>Rf_dev</td><td>0.01</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>xwCf_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>xwLc_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>Rc_dev</td><td>0.002</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>Xov_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>xDw_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Dv_dev</td><td>0.003</td><td></td><td></td><td></td></tr><tr><td>xfdroop_dev</td><td>0.4</td><td></td><td></td><td></td></tr><tr><td>xfvdq_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>xfidq_dev</td><td>323.1</td><td></td><td></td><td></td></tr><tr><td>W0_dev</td><td>314.1592653589793</td><td></td><td></td><td></td></tr><tr><td>v_dc_r_dev</td><td>2.5</td><td></td><td></td><td></td></tr><tr><td>C_dc_dev</td><td>0.01</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>v_wpu_dev</td><td>1.0</td><td>speed</td><td>pu / wind_base</td><td></td></tr><tr><td>n_r_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>f_v_dc_dev</td><td>11.2</td><td></td><td></td><td></td></tr><tr><td>f_i_sdq_dev</td><td>186.0</td><td></td><td></td><td></td></tr><tr><td>f_w_m_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>Jpmsg_dev</td><td>1.0</td><td>inertia</td><td>model_native / machine_base</td><td></td></tr><tr><td>Dpmsg_dev</td><td>0.0001</td><td>damping</td><td>model_native / machine_base</td><td></td></tr><tr><td>f0_dev</td><td>50.0</td><td></td><td></td><td></td></tr><tr><td>Imax_pu_dev</td><td>100.0</td><td></td><td></td><td></td></tr><tr><td>m_max_dev</td><td>100.0</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.00016666666666666666</td><td></td><td></td><td></td></tr><tr><td>EnableFRT_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>K1_lvrt_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>K3_hvrt_dev</td><td>1.5</td><td></td><td></td><td></td></tr><tr><td>Vlvrt_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Vhvrt_pu_dev</td><td>1.1</td><td></td><td></td><td></td></tr><tr><td>T_frt_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>EnablePRecovery_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>PRecoveryGain_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>TRecoveryEnter_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>TRecoveryDecay_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>EnablePitch_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>PitchT_dev</td><td>0.3</td><td></td><td></td><td></td></tr><tr><td>PitchRateMin_dev</td><td>-10.0</td><td></td><td></td><td></td></tr><tr><td>PitchRateMax_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>PitchSpeedDeadband_pu_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>PitchPowerEnter_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>PitchPowerFull_pu_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchPowerTarget_pu_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchPowerKi_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>PitchResetT_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>sys_sbase_dev</td><td>100000000.0</td><td></td><td></td><td></td></tr><tr><td>sys_vbase_dev</td><td>1000.0</td><td></td><td></td><td></td></tr><tr><td>sys_number_dev</td><td>200.0</td><td></td><td></td><td></td></tr><tr><td>Ld_dev</td><td>8e-05</td><td>inductance</td><td>pu / Lbase</td><td></td></tr><tr><td>Lq_dev</td><td>0.00012</td><td>inductance</td><td>pu / Lbase</td><td></td></tr><tr><td>Rs_dev</td><td>0.01</td><td>resistance</td><td>pu / Zbase</td><td></td></tr><tr><td>Psi_f_dev</td><td>0.005</td><td>flux_linkage</td><td>pu / flux_base</td><td></td></tr><tr><td>Np_dev</td><td>80.0</td><td>pole_pairs</td><td>1 / one</td><td></td></tr><tr><td>r_dev</td><td>50.0</td><td>length</td><td>m / one_meter</td><td></td></tr><tr><td>V_w0_dev</td><td>12.0</td><td></td><td></td><td></td></tr><tr><td>Cp_max_dev</td><td>0.48</td><td>coefficient</td><td>1 / one</td><td></td></tr><tr><td>Rov_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>beta_lo_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>beta_hi_dev</td><td>25.0</td><td></td><td></td><td></td></tr><tr><td>PitchReference_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>v_od_ref_base_dev</td><td>0.998999</td><td></td><td></td><td></td></tr><tr><td>v_oq_r0_dev</td><td>-0.0049998</td><td></td><td></td><td></td></tr><tr><td>eps_gsc_current_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_gsc_current_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_gsc_voltage_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_gsc_voltage_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_msc_current_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_msc_current_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_msc_voltage_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_msc_voltage_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_ext</td><td></td></tr><tr><td>1</td><td>v_q_ext</td><td></td></tr><tr><td>2</td><td>P0</td><td></td></tr><tr><td>3</td><td>Q0</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>(-1*(cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev))</td></tr><tr><td>1</td><td>i_q_dev</td><td>(-1*(sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev))</td></tr><tr><td>2</td><td>w_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>3</td><td>theta_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>4</td><td>v_dc_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>5</td><td>i_sd_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>6</td><td>i_sq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>7</td><td>v_sd_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_d_dev)</td></tr><tr><td>8</td><td>v_sq_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_q_dev)</td></tr><tr><td>9</td><td>T_e_dev</td><td>(Np_dev*(sqrt(3/2)*Psi_f_dev*i_sq_dev+(Ld_dev-Lq_dev)*i_sd_dev*i_sq_dev))</td></tr><tr><td>10</td><td>T_m_dev</td><td>(-P_m_dev/w_m_dev)</td></tr><tr><td>11</td><td>n_dev</td><td>(30*w_m_dev/pi)</td></tr><tr><td>12</td><td>theta_e_dev</td><td>(Np_dev*theta_m_dev)</td></tr><tr><td>13</td><td>beta_dev</td><td>((beta_lim_dev_f_in)*beta_raw_dev+(beta_lim_dev_f_lo)*beta_lo_dev+(beta_lim_dev_f_hi)*beta_hi_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_vodi_dev)/dt</td><td>((ki_v_odq_dev*(error_v_od_dev))+(((ki_v_odq_dev/kp_v_odq_dev)*(i_ld_r_raw_dev-d_limited_gsc_current_limit_dev))))</td></tr><tr><td>d(Phi_voqi_dev)/dt</td><td>((ki_v_odq_dev*(error_v_oq_dev))+(((ki_v_odq_dev/kp_v_odq_dev)*(i_lq_r_raw_dev-q_limited_gsc_current_limit_dev))))</td></tr><tr><td>d(Phi_ildi_dev)/dt</td><td>((ki_i_ldq_dev*((-error_i_ld_dev)))+(((ki_i_ldq_dev/kp_i_ldq_dev)*(e_d_cmd_dev-e_d_cmd_raw_dev))))</td></tr><tr><td>d(Phi_ilqi_dev)/dt</td><td>((ki_i_ldq_dev*((-error_i_lq_dev)))+(((ki_i_ldq_dev/kp_i_ldq_dev)*(e_q_cmd_dev-e_q_cmd_raw_dev))))</td></tr><tr><td>d(e_act_d_dev)/dt</td><td>((e_d_cmd_dev-e_act_d_dev)/T_d_dev)</td></tr><tr><td>d(e_act_q_dev)/dt</td><td>((e_q_cmd_dev-e_act_q_dev)/T_d_dev)</td></tr><tr><td>d(Phi_vdci_dev)/dt</td><td>((ki_v_dc_dev*((-(v_dc_r_dev-v_dc_dev))))+(((ki_v_dc_dev/kp_v_dc_dev)*(i_sq_r_dev-i_sq_r_raw_dev))))</td></tr><tr><td>d(Phi_isdi_dev)/dt</td><td>((ki_i_sdq_dev*((i_sd_r_dev-i_sd_dev)))+(((ki_i_sdq_dev/kp_i_sdq_dev)*(v_sd_cmd_dev-v_sd_cmd_raw_dev))))</td></tr><tr><td>d(Phi_isqi_dev)/dt</td><td>((ki_i_sdq_dev*((i_sq_r_dev-i_sq_dev)))+(((ki_i_sdq_dev/kp_i_sdq_dev)*(v_sq_cmd_dev-v_sq_cmd_raw_dev))))</td></tr><tr><td>d(v_s_act_d_dev)/dt</td><td>((v_sd_cmd_dev-v_s_act_d_dev)/T_d_dev)</td></tr><tr><td>d(v_s_act_q_dev)/dt</td><td>((v_sq_cmd_dev-v_s_act_q_dev)/T_d_dev)</td></tr><tr><td>d(Phi_wmi_dev)/dt</td><td>(ki_w_m_dev*((-(w_m_r_dev-w_m_dev))))</td></tr><tr><td>d(i_ld_dev)/dt</td><td>((v_od_dev-e_d_dev-Rf_dev*i_ld_dev+w_dev*Lf_dev*i_lq_dev)/Lf_dev)</td></tr><tr><td>d(i_lq_dev)/dt</td><td>((v_oq_dev-e_q_dev-Rf_dev*i_lq_dev-w_dev*Lf_dev*i_ld_dev)/Lf_dev)</td></tr><tr><td>d(v_od_dev)/dt</td><td>((-1*(i_ld_dev-i_od_dev)+w_dev*Cf_dev*v_oq_dev)/Cf_dev)</td></tr><tr><td>d(v_oq_dev)/dt</td><td>((-1*(i_lq_dev-i_oq_dev)-w_dev*Cf_dev*v_od_dev)/Cf_dev)</td></tr><tr><td>d(i_od_dev)/dt</td><td>((v_gd_dev-v_od_dev-Rc_dev*i_od_dev+w_dev*Lc_dev*i_oq_dev)/Lc_dev)</td></tr><tr><td>d(i_oq_dev)/dt</td><td>((v_gq_dev-v_oq_dev-Rc_dev*i_oq_dev-w_dev*Lc_dev*i_od_dev)/Lc_dev)</td></tr><tr><td>d(v_od_r_dev)/dt</td><td>dv_od_r_dev</td></tr><tr><td>d(w_dev)/dt</td><td>dw_dev</td></tr><tr><td>d(theta_dev)/dt</td><td>dtheta_dev</td></tr><tr><td>d(v_dc_dev)/dt</td><td>(((e_d_dev*i_ld_dev+e_q_dev*i_lq_dev-v_sd_dev*i_sd_dev-v_sq_dev*i_sq_dev))/(C_dc_dev*v_dc_dev))</td></tr><tr><td>d(i_sd_dev)/dt</td><td>((v_sd_dev-Rs_dev*i_sd_dev+w_e_dev*Lq_dev*i_sq_dev)/Ld_dev)</td></tr><tr><td>d(i_sq_dev)/dt</td><td>((v_sq_dev-Rs_dev*i_sq_dev-w_e_dev*Ld_dev*i_sd_dev-sqrt(3/2)*w_e_dev*Psi_f_dev)/Lq_dev)</td></tr><tr><td>d(w_m_dev)/dt</td><td>((T_e_dev-T_m_dev-Dpmsg_dev*w_m_dev)/Jpmsg_dev)</td></tr><tr><td>d(theta_m_dev)/dt</td><td>(w_m_dev-w_m_r_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>magnitude_gsc_current_limit_dev</td><td>sqrt(i_ld_r_raw_dev**2+i_lq_r_raw_dev**2)-magnitude_gsc_current_limit_dev</td></tr><tr><td>magnitude_gsc_voltage_limit_dev</td><td>sqrt(e_d_cmd_raw_dev**2+e_q_cmd_raw_dev**2)-magnitude_gsc_voltage_limit_dev</td></tr><tr><td>magnitude_msc_current_limit_dev</td><td>sqrt(i_sd_r_raw_dev**2+i_sq_r_raw_dev**2)-magnitude_msc_current_limit_dev</td></tr><tr><td>magnitude_msc_voltage_limit_dev</td><td>sqrt(v_sd_cmd_raw_dev**2+v_sq_cmd_raw_dev**2)-magnitude_msc_voltage_limit_dev</td></tr><tr><td>beta_raw_dev</td><td>(y_wmi_dev-beta_raw_dev)</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>Lf_dev</td><td>(xwLf_dev/W0_dev)</td></tr><tr><td>Cf_dev</td><td>(xwCf_dev/W0_dev)</td></tr><tr><td>Lc_dev</td><td>(xwLc_dev/W0_dev)</td></tr><tr><td>Dw_dev</td><td>(xDw_dev*W0_dev)</td></tr><tr><td>wf_dev</td><td>(xfdroop_dev*2*pi)</td></tr><tr><td>w_i_ldq_dev</td><td>(xfidq_dev*2*pi)</td></tr><tr><td>kp_i_ldq_dev</td><td>(w_i_ldq_dev*Lf_dev)</td></tr><tr><td>ki_i_ldq_dev</td><td>((w_i_ldq_dev**2)*Lf_dev/4)</td></tr><tr><td>w_v_odq_dev</td><td>(xfvdq_dev*2*pi)</td></tr><tr><td>kp_v_odq_dev</td><td>(w_v_odq_dev*Cf_dev)</td></tr><tr><td>ki_v_odq_dev</td><td>((w_v_odq_dev**2)*Cf_dev/4*50)</td></tr><tr><td>w_v_dc_dev</td><td>(f_v_dc_dev*2*pi)</td></tr><tr><td>kp_v_dc_dev</td><td>(v_dc_r_dev*C_dc_dev*w_v_dc_dev)</td></tr><tr><td>ki_v_dc_dev</td><td>(kp_v_dc_dev*w_v_dc_dev/4)</td></tr><tr><td>w_i_sdq_dev</td><td>(f_i_sdq_dev*2*pi)</td></tr><tr><td>kp_i_sdq_dev</td><td>(w_i_sdq_dev*(Ld_dev+Lq_dev)/2)</td></tr><tr><td>ki_i_sdq_dev</td><td>(kp_i_sdq_dev*w_i_sdq_dev/4)</td></tr><tr><td>w_w_m_dev</td><td>(f_w_m_dev*2*pi)</td></tr><tr><td>kp_w_m_dev</td><td>(Jpmsg_dev*w_w_m_dev*20)</td></tr><tr><td>ki_w_m_dev</td><td>(kp_w_m_dev*w_w_m_dev/4)</td></tr><tr><td>w_m_r_dev</td><td>(n_r_dev*pi/30)</td></tr><tr><td>v_w_dev</td><td>(v_wpu_dev*V_w0_dev)</td></tr><tr><td>v_gd_pu_dev</td><td>(cos(theta_dev)*v_d_ext + sin(theta_dev)*v_q_ext)</td></tr><tr><td>v_gq_pu_dev</td><td>(-sin(theta_dev)*v_d_ext + cos(theta_dev)*v_q_ext)</td></tr><tr><td>v_gd_dev</td><td>(1*v_gd_pu_dev)</td></tr><tr><td>v_gq_dev</td><td>(1*v_gq_pu_dev)</td></tr><tr><td>p_dev</td><td>(-(v_od_dev*i_od_dev+v_oq_dev*i_oq_dev))</td></tr><tr><td>q_dev</td><td>(-(-v_od_dev*i_oq_dev+v_oq_dev*i_od_dev))</td></tr><tr><td>dw_dev</td><td>((W0_dev+Dw_dev*(P0-p_dev)-w_dev)*wf_dev)</td></tr><tr><td>dtheta_dev</td><td>(w_dev-W0_dev)</td></tr><tr><td>dv_od_r_dev</td><td>((v_od_ref_base_dev+Dv_dev*(Q0-q_dev)-v_od_r_dev)*wf_dev)</td></tr><tr><td>error_v_od_dev</td><td>(v_od_r_dev-v_od_dev-(i_od_dev*Rov_dev-i_oq_dev*Xov_dev)*(-1))</td></tr><tr><td>error_v_oq_dev</td><td>(v_oq_r0_dev-v_oq_dev-(i_oq_dev*Rov_dev+i_od_dev*Xov_dev)*(-1))</td></tr><tr><td>y_vodi_dev</td><td>(Phi_vodi_dev+kp_v_odq_dev*(error_v_od_dev))</td></tr><tr><td>y_voqi_dev</td><td>(Phi_voqi_dev+kp_v_odq_dev*(error_v_oq_dev))</td></tr><tr><td>i_ld_r_raw_dev</td><td>(-y_vodi_dev)</td></tr><tr><td>i_lq_r_raw_dev</td><td>(-y_voqi_dev)</td></tr><tr><td>gain_gsc_current_limit_dev</td><td>((Magnitude_gsc_current_limit_dev_f_in)+(Magnitude_gsc_current_limit_dev_f_hi)*(Imax_pu_dev)/sqrt(magnitude_gsc_current_limit_dev**2+eps_gsc_current_limit_dev**2))</td></tr><tr><td>d_limited_gsc_current_limit_dev</td><td>(gain_gsc_current_limit_dev*i_ld_r_raw_dev)</td></tr><tr><td>q_limited_gsc_current_limit_dev</td><td>(gain_gsc_current_limit_dev*i_lq_r_raw_dev)</td></tr><tr><td>i_ld_r_dev</td><td>d_limited_gsc_current_limit_dev</td></tr><tr><td>i_lq_r_dev</td><td>q_limited_gsc_current_limit_dev</td></tr><tr><td>error_i_ld_dev</td><td>(i_ld_r_dev-i_ld_dev)</td></tr><tr><td>error_i_lq_dev</td><td>(i_lq_r_dev-i_lq_dev)</td></tr><tr><td>y_ildi_dev</td><td>(Phi_ildi_dev+kp_i_ldq_dev*((-error_i_ld_dev)))</td></tr><tr><td>y_ilqi_dev</td><td>(Phi_ilqi_dev+kp_i_ldq_dev*((-error_i_lq_dev)))</td></tr><tr><td>e_d_cmd_raw_dev</td><td>y_ildi_dev</td></tr><tr><td>e_q_cmd_raw_dev</td><td>y_ilqi_dev</td></tr><tr><td>gain_gsc_voltage_limit_dev</td><td>((Magnitude_gsc_voltage_limit_dev_f_in)+(Magnitude_gsc_voltage_limit_dev_f_hi)*(m_max_dev)/sqrt(magnitude_gsc_voltage_limit_dev**2+eps_gsc_voltage_limit_dev**2))</td></tr><tr><td>d_limited_gsc_voltage_limit_dev</td><td>(gain_gsc_voltage_limit_dev*e_d_cmd_raw_dev)</td></tr><tr><td>q_limited_gsc_voltage_limit_dev</td><td>(gain_gsc_voltage_limit_dev*e_q_cmd_raw_dev)</td></tr><tr><td>e_d_cmd_dev</td><td>d_limited_gsc_voltage_limit_dev</td></tr><tr><td>e_q_cmd_dev</td><td>q_limited_gsc_voltage_limit_dev</td></tr><tr><td>e_d_dev</td><td>((v_dc_dev/v_dc_r_dev)*e_act_d_dev)</td></tr><tr><td>e_q_dev</td><td>((v_dc_dev/v_dc_r_dev)*e_act_q_dev)</td></tr><tr><td>y_vdci_dev</td><td>(Phi_vdci_dev+kp_v_dc_dev*((-(v_dc_r_dev-v_dc_dev))))</td></tr><tr><td>i_sd_r_raw_dev</td><td>0</td></tr><tr><td>i_sq_r_raw_dev</td><td>y_vdci_dev</td></tr><tr><td>gain_msc_current_limit_dev</td><td>((Magnitude_msc_current_limit_dev_f_in)+(Magnitude_msc_current_limit_dev_f_hi)*(Imax_pu_dev)/sqrt(magnitude_msc_current_limit_dev**2+eps_msc_current_limit_dev**2))</td></tr><tr><td>d_limited_msc_current_limit_dev</td><td>(gain_msc_current_limit_dev*i_sd_r_raw_dev)</td></tr><tr><td>q_limited_msc_current_limit_dev</td><td>(gain_msc_current_limit_dev*i_sq_r_raw_dev)</td></tr><tr><td>i_sd_r_dev</td><td>d_limited_msc_current_limit_dev</td></tr><tr><td>i_sq_r_dev</td><td>q_limited_msc_current_limit_dev</td></tr><tr><td>y_isdi_dev</td><td>(Phi_isdi_dev+kp_i_sdq_dev*((i_sd_r_dev-i_sd_dev)))</td></tr><tr><td>y_isqi_dev</td><td>(Phi_isqi_dev+kp_i_sdq_dev*((i_sq_r_dev-i_sq_dev)))</td></tr><tr><td>v_sd_cmd_raw_dev</td><td>y_isdi_dev</td></tr><tr><td>v_sq_cmd_raw_dev</td><td>y_isqi_dev</td></tr><tr><td>gain_msc_voltage_limit_dev</td><td>((Magnitude_msc_voltage_limit_dev_f_in)+(Magnitude_msc_voltage_limit_dev_f_hi)*(m_max_dev)/sqrt(magnitude_msc_voltage_limit_dev**2+eps_msc_voltage_limit_dev**2))</td></tr><tr><td>d_limited_msc_voltage_limit_dev</td><td>(gain_msc_voltage_limit_dev*v_sd_cmd_raw_dev)</td></tr><tr><td>q_limited_msc_voltage_limit_dev</td><td>(gain_msc_voltage_limit_dev*v_sq_cmd_raw_dev)</td></tr><tr><td>v_sd_cmd_dev</td><td>d_limited_msc_voltage_limit_dev</td></tr><tr><td>v_sq_cmd_dev</td><td>q_limited_msc_voltage_limit_dev</td></tr><tr><td>v_sd_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_d_dev)</td></tr><tr><td>v_sq_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_q_dev)</td></tr><tr><td>y_wmi_dev</td><td>(Phi_wmi_dev+kp_w_m_dev*((-(w_m_r_dev-w_m_dev))))</td></tr><tr><td>beta_dev</td><td>((beta_lim_dev_f_in)*beta_raw_dev+(beta_lim_dev_f_lo)*beta_lo_dev+(beta_lim_dev_f_hi)*beta_hi_dev)</td></tr><tr><td>lambda_ts_dev</td><td>(w_m_dev*r_dev/v_w_dev)</td></tr><tr><td>lambda_i_dev</td><td>(1/((1/(lambda_ts_dev+0.08*beta_dev))-(0.035/(beta_dev**3+1))))</td></tr><tr><td>cp_inner_dev</td><td>(116/lambda_i_dev-0.4*beta_dev-5)</td></tr><tr><td>cp_dev</td><td>(0.5176*cp_inner_dev*exp(-21/lambda_i_dev)+0.0068*lambda_ts_dev)</td></tr><tr><td>P_m_dev</td><td>((v_wpu_dev**3)*(cp_dev/Cp_max_dev))</td></tr><tr><td>T_m_dev</td><td>(-P_m_dev/w_m_dev)</td></tr><tr><td>n_dev</td><td>(30*w_m_dev/pi)</td></tr><tr><td>i_D_dev</td><td>(-(cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev))</td></tr><tr><td>i_Q_dev</td><td>(-(sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev))</td></tr><tr><td>i_d_dev</td><td>(-1*(cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev))</td></tr><tr><td>i_q_dev</td><td>(-1*(sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev))</td></tr><tr><td>w_e_dev</td><td>(Np_dev*w_m_dev)</td></tr><tr><td>T_e_dev</td><td>(Np_dev*(sqrt(3/2)*Psi_f_dev*i_sq_dev+(Ld_dev-Lq_dev)*i_sd_dev*i_sq_dev))</td></tr><tr><td>theta_e_dev</td><td>(Np_dev*theta_m_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>Magnitude_gsc_current_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_gsc_current_limit_dev</td></tr><tr><td>u</td><td>magnitude_gsc_current_limit_dev</td></tr><tr><td>lower</td><td>zero_gsc_current_limit_dev</td></tr><tr><td>upper</td><td>Imax_pu_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_gsc_current_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_gsc_current_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_gsc_current_limit_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_gsc_voltage_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_gsc_voltage_limit_dev</td></tr><tr><td>u</td><td>magnitude_gsc_voltage_limit_dev</td></tr><tr><td>lower</td><td>zero_gsc_voltage_limit_dev</td></tr><tr><td>upper</td><td>m_max_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_gsc_voltage_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_gsc_voltage_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_gsc_voltage_limit_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_msc_current_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_msc_current_limit_dev</td></tr><tr><td>u</td><td>magnitude_msc_current_limit_dev</td></tr><tr><td>lower</td><td>zero_msc_current_limit_dev</td></tr><tr><td>upper</td><td>Imax_pu_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_msc_current_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_msc_current_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_msc_current_limit_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_msc_voltage_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_msc_voltage_limit_dev</td></tr><tr><td>u</td><td>magnitude_msc_voltage_limit_dev</td></tr><tr><td>lower</td><td>zero_msc_voltage_limit_dev</td></tr><tr><td>upper</td><td>m_max_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_msc_voltage_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_msc_voltage_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_msc_voltage_limit_dev_f_hi</td></tr></tbody></table></div><h3>beta_lim_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>beta_lim_dev</td></tr><tr><td>u</td><td>beta_raw_dev</td></tr><tr><td>lower</td><td>beta_lo_dev</td></tr><tr><td>upper</td><td>beta_hi_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>beta_lim_dev_f_in</td></tr><tr><td>f_lo</td><td>beta_lim_dev_f_lo</td></tr><tr><td>f_hi</td><td>beta_lim_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.park_g / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>v_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>v_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>1</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.pi_v_od_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_v_oq_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_i_ld_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_i_lq_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_v_dc_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_i_sd_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_i_sq_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_w_m_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.aero / WindAeroCp_PMSG_PU</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>rotor_speed</td><td>w_m_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>pitch_angle</td><td>beta_dev</td><td>in</td><td>angle</td><td>deg</td><td>turbine</td><td>one_degree</td><td>+feathering</td></tr><tr><td>mechanical_power</td><td>P_m_dev</td><td>out</td><td>power</td><td>pu</td><td>shaft</td><td>machine_base</td><td>+wind_to_generator</td></tr><tr><td>mechanical_torque</td><td>T_m_dev</td><td>out</td><td>torque</td><td>pu</td><td>shaft</td><td>machine_base</td><td>+wind_load</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>wind_speed</td><td>v_w_dev</td><td>speed</td><td>m/s</td><td>one</td></tr><tr><td>turbine_radius</td><td>r_dev</td><td>length</td><td>m</td><td>one_meter</td></tr><tr><td>wind_speed_pu</td><td>v_wpu_dev</td><td>speed</td><td>pu</td><td>wind_base</td></tr><tr><td>cp_max</td><td>Cp_max_dev</td><td>coefficient</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.net_i / NetworkCurrentDQ_Wind</h3><p>Rotate and scale one wind-device terminal current without name guessing.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>terminal_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+device_reference</td></tr><tr><td>terminal_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+device_reference</td></tr><tr><td>device_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><h3>device.rl_lf / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>v_od_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>v_oq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>e_d_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>e_q_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_ld_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_lq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rf_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lf_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.cap / CapacitorFilterDQ</h3><p>
    StateVar: ``v_d_name``, ``v_q_name``

        dv_d/dt = (kcl_sign*(i_in_d - i_out_d) + w*C*v_q) / C
        dv_q/dt = (kcl_sign*(i_in_q - i_out_q) - w*C*v_d) / C

    ``kcl_sign=+1`` matches :class:`LCLFilterDQ_VSC` capacitor.
    ``kcl_sign=-1`` matches GFM_PMSG ``v_od/v_oq`` plant.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>input_current_d</td><td>i_ld_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+into_capacitor_node</td></tr><tr><td>input_current_q</td><td>i_lq_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+into_capacitor_node</td></tr><tr><td>output_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+out_of_capacitor_node</td></tr><tr><td>output_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+out_of_capacitor_node</td></tr><tr><td>frame_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>node_voltage_d</td><td>v_od_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>node_voltage_q</td><td>v_oq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>Cf_dev</td><td>capacitance</td><td>model_native</td><td>Cbase</td></tr></tbody></table></div><h3>device.rl_lc / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>v_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>v_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>v_od_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>v_oq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_od_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_oq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rc_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lc_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.dc_link / DCLinkTwoPort</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>grid_voltage_d</td><td>e_d_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>grid_voltage_q</td><td>e_q_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>grid_current_d</td><td>i_ld_dev</td><td>in</td><td>current</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>grid_current_q</td><td>i_lq_dev</td><td>in</td><td>current</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_voltage_d</td><td>v_sd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_voltage_q</td><td>v_sq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_current_d</td><td>i_sd_dev</td><td>in</td><td>current</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_current_q</td><td>i_sq_dev</td><td>in</td><td>current</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>dc_voltage</td><td>v_dc_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_dc_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.machine / PMSGMachineCurrentCore</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>stator_voltage_d</td><td>v_sd_dev</td><td>in</td><td>voltage</td><td>pu</td><td>machine_dq</td><td>Vbase</td><td>+converter_to_machine</td></tr><tr><td>stator_voltage_q</td><td>v_sq_dev</td><td>in</td><td>voltage</td><td>pu</td><td>machine_dq</td><td>Vbase</td><td>+converter_to_machine</td></tr><tr><td>mechanical_torque</td><td>T_m_dev</td><td>in</td><td>torque</td><td>pu</td><td>shaft</td><td>Tbase</td><td>+wind_load</td></tr><tr><td>speed_reference</td><td>w_m_r_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+reference_rotation</td></tr><tr><td>stator_current_d</td><td>i_sd_dev</td><td>out</td><td>current</td><td>pu</td><td>machine_dq</td><td>Ibase</td><td>+machine_to_converter</td></tr><tr><td>stator_current_q</td><td>i_sq_dev</td><td>out</td><td>current</td><td>pu</td><td>machine_dq</td><td>Ibase</td><td>+machine_to_converter</td></tr><tr><td>electromagnetic_torque</td><td>T_e_dev</td><td>out</td><td>torque</td><td>pu</td><td>shaft</td><td>Tbase</td><td>+generator_reaction</td></tr><tr><td>rotor_speed</td><td>w_m_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>rotor_angle</td><td>theta_m_dev</td><td>out</td><td>angle</td><td>rad</td><td>shaft</td><td>one_radian</td><td>+rotation</td></tr><tr><td>electrical_speed</td><td>w_e_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>machine_dq</td><td>electrical_base</td><td>+rotation</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>stator_resistance</td><td>Rs_dev</td><td>resistance</td><td>pu</td><td>Zbase</td></tr><tr><td>d_axis_inductance</td><td>Ld_dev</td><td>inductance</td><td>pu</td><td>Lbase</td></tr><tr><td>q_axis_inductance</td><td>Lq_dev</td><td>inductance</td><td>pu</td><td>Lbase</td></tr><tr><td>permanent_magnet_flux</td><td>Psi_f_dev</td><td>flux_linkage</td><td>pu</td><td>flux_base</td></tr><tr><td>pole_pairs</td><td>Np_dev</td><td>pole_pairs</td><td>1</td><td>one</td></tr><tr><td>inertia</td><td>Jpmsg_dev</td><td>inertia</td><td>model_native</td><td>machine_base</td></tr><tr><td>damping</td><td>Dpmsg_dev</td><td>damping</td><td>model_native</td><td>machine_base</td></tr></tbody></table></div></details></section><section id="gfm_pmsg_matching" data-config="gfm_pmsg_matching"><h2>DC-voltage matching control: reference configuration</h2><p><span class="badge">24 states</span><span class="badge">7 implicit algebraic variables</span><span class="badge">80 parameters</span> <code>gfm_pmsg_matching</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>flow_cons.P</td><td>0.25</td></tr><tr><td>flow_cons.Q</td><td>0.05</td></tr><tr><td>flow_cons.V</td><td>1.0</td></tr><tr><td>flow_cons.Xi</td><td>0.0</td></tr><tr><td>params.xfvdq</td><td>20.0</td></tr><tr><td>params.ReferenceControl</td><td>1.0</td></tr><tr><td>base_values</td><td>[40000000.0, 690.0, 20]</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.25</td></tr><tr><td>Q</td><td>0.05</td></tr><tr><td>V</td><td>1.0</td></tr><tr><td>Xi</td><td>0.0</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_vodi_dev</td><td>Grid-side d-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Phi_voqi_dev</td><td>Grid-side q-axis voltage-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Phi_ildi_dev</td><td>Grid-side d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Phi_ilqi_dev</td><td>Grid-side q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>e_act_d_dev</td><td>Internal dynamic variable of e_act_d</td><td>Defined by the derivative and port bases</td></tr><tr><td>5</td><td>e_act_q_dev</td><td>Internal dynamic variable of e_act_q</td><td>Defined by the derivative and port bases</td></tr><tr><td>6</td><td>Phi_psi_dev</td><td>Machine-side active-power-control integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>7</td><td>Phi_isdi_dev</td><td>Machine-side d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>Phi_isqi_dev</td><td>Machine-side q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>9</td><td>v_s_act_d_dev</td><td>Internal dynamic variable of v_s_act_d</td><td>Defined by the derivative and port bases</td></tr><tr><td>10</td><td>v_s_act_q_dev</td><td>Internal dynamic variable of v_s_act_q</td><td>Defined by the derivative and port bases</td></tr><tr><td>11</td><td>Phi_wmi_dev</td><td>Mechanical-speed-control integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>i_ld_dev</td><td>branch current d; input current d; grid current d</td><td>model_native / device_dq; model_native / grid_dq</td></tr><tr><td>13</td><td>i_lq_dev</td><td>branch current q; input current q; grid current q</td><td>model_native / device_dq; model_native / grid_dq</td></tr><tr><td>14</td><td>v_od_dev</td><td>source voltage d; node voltage d; terminal voltage d</td><td>model_native / device_dq</td></tr><tr><td>15</td><td>v_oq_dev</td><td>source voltage q; node voltage q; terminal voltage q</td><td>model_native / device_dq</td></tr><tr><td>16</td><td>i_od_dev</td><td>terminal current d; output current d; branch current d</td><td>model_native / device_dq</td></tr><tr><td>17</td><td>i_oq_dev</td><td>terminal current q; output current q; branch current q</td><td>model_native / device_dq</td></tr><tr><td>18</td><td>theta_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>19</td><td>v_dc_dev</td><td>dc voltage</td><td>model_native / dc</td></tr><tr><td>20</td><td>i_sd_dev</td><td>machine current d; stator current d</td><td>model_native / machine_dq; pu / machine_dq</td></tr><tr><td>21</td><td>i_sq_dev</td><td>machine current q; stator current q</td><td>model_native / machine_dq; pu / machine_dq</td></tr><tr><td>22</td><td>w_m_dev</td><td>rotor speed</td><td>rad/s / shaft</td></tr><tr><td>23</td><td>theta_m_dev</td><td>rotor angle</td><td>rad / shaft</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>xwLf_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>Rf_dev</td><td>0.01</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>xwCf_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>xwLc_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>Rc_dev</td><td>0.002</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>Xov_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>Dv_dev</td><td>0.003</td><td></td><td></td><td></td></tr><tr><td>xfdroop_dev</td><td>0.4</td><td></td><td></td><td></td></tr><tr><td>xfvdq_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>xfidq_dev</td><td>323.1</td><td></td><td></td><td></td></tr><tr><td>W0_dev</td><td>314.1592653589793</td><td></td><td></td><td></td></tr><tr><td>v_dc_r_dev</td><td>2.5</td><td></td><td></td><td></td></tr><tr><td>C_dc_dev</td><td>0.01</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>Kmatch_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>ReferenceControl_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>KmatchSq_dev</td><td>0.08</td><td></td><td></td><td></td></tr><tr><td>Rdc_dev</td><td>2500.0</td><td></td><td></td><td></td></tr><tr><td>AeroPowerScale_dev</td><td>2.0833333333333335</td><td></td><td></td><td></td></tr><tr><td>Kdcgov_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>f_p_s_dev</td><td>11.2</td><td></td><td></td><td></td></tr><tr><td>v_wpu_dev</td><td>1.0</td><td>speed</td><td>pu / wind_base</td><td></td></tr><tr><td>n_r_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>f_i_sdq_dev</td><td>186.0</td><td></td><td></td><td></td></tr><tr><td>f_w_m_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>Jpmsg_dev</td><td>1.0</td><td>inertia</td><td>model_native / machine_base</td><td></td></tr><tr><td>Dpmsg_dev</td><td>0.0001</td><td>damping</td><td>model_native / machine_base</td><td></td></tr><tr><td>f0_dev</td><td>50.0</td><td></td><td></td><td></td></tr><tr><td>Imax_pu_dev</td><td>100.0</td><td></td><td></td><td></td></tr><tr><td>m_max_dev</td><td>100.0</td><td></td><td></td><td></td></tr><tr><td>T_d_dev</td><td>0.00016666666666666666</td><td></td><td></td><td></td></tr><tr><td>Ifrt_block_gain_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Ifrt_enter_gain_dev</td><td>0.98</td><td></td><td></td><td></td></tr><tr><td>EnableFRT_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>K1_lvrt_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>K3_hvrt_dev</td><td>1.5</td><td></td><td></td><td></td></tr><tr><td>Vlvrt_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>Vhvrt_pu_dev</td><td>1.1</td><td></td><td></td><td></td></tr><tr><td>T_frt_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>EnablePitch_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>PitchT_dev</td><td>0.3</td><td></td><td></td><td></td></tr><tr><td>PitchRateMin_dev</td><td>-10.0</td><td></td><td></td><td></td></tr><tr><td>PitchRateMax_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>PitchSpeedDeadband_pu_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>PitchPowerEnter_pu_dev</td><td>0.9</td><td></td><td></td><td></td></tr><tr><td>PitchPowerFull_pu_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchPowerTarget_pu_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchPowerKi_dev</td><td>2.0</td><td></td><td></td><td></td></tr><tr><td>PitchResetT_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>EnableNegI_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>NegIGain_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>NegFilterHz_dev</td><td>30.0</td><td></td><td></td><td></td></tr><tr><td>NegSyncFull_pu_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>NegSyncBlock_pu_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>sys_sbase_dev</td><td>40000000.0</td><td></td><td></td><td></td></tr><tr><td>sys_vbase_dev</td><td>690.0</td><td></td><td></td><td></td></tr><tr><td>sys_number_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>Ld_dev</td><td>8e-05</td><td>inductance</td><td>pu / Lbase</td><td></td></tr><tr><td>Lq_dev</td><td>0.00012</td><td>inductance</td><td>pu / Lbase</td><td></td></tr><tr><td>Rs_dev</td><td>0.01</td><td>resistance</td><td>pu / Zbase</td><td></td></tr><tr><td>Psi_f_dev</td><td>0.005</td><td>flux_linkage</td><td>pu / flux_base</td><td></td></tr><tr><td>Np_dev</td><td>80.0</td><td>pole_pairs</td><td>1 / one</td><td></td></tr><tr><td>r_dev</td><td>50.0</td><td>length</td><td>m / one_meter</td><td></td></tr><tr><td>V_w0_dev</td><td>12.0</td><td></td><td></td><td></td></tr><tr><td>Cp_max_dev</td><td>0.48</td><td>coefficient</td><td>1 / one</td><td></td></tr><tr><td>Rov_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>beta_lo_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>beta_hi_dev</td><td>25.0</td><td></td><td></td><td></td></tr><tr><td>frt_gain_lo_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>frt_gain_hi_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>PitchReference_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>v_od_ref_base_dev</td><td>1.0010028771187423</td><td></td><td></td><td></td></tr><tr><td>v_oq_r0_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_gsc_current_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_gsc_current_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_gsc_voltage_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_gsc_voltage_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_msc_current_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_msc_current_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>eps_msc_voltage_limit_dev</td><td>1e-09</td><td></td><td></td><td></td></tr><tr><td>zero_msc_voltage_limit_dev</td><td>0.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_ext</td><td></td></tr><tr><td>1</td><td>v_q_ext</td><td></td></tr><tr><td>2</td><td>P0</td><td></td></tr><tr><td>3</td><td>Q0</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>(-1*(cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev))</td></tr><tr><td>1</td><td>i_q_dev</td><td>(-1*(sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev))</td></tr><tr><td>2</td><td>w_dev</td><td>w_native_dev</td></tr><tr><td>3</td><td>theta_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>4</td><td>v_dc_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>5</td><td>i_sd_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>6</td><td>i_sq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>7</td><td>v_sd_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_d_dev)</td></tr><tr><td>8</td><td>v_sq_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_q_dev)</td></tr><tr><td>9</td><td>T_e_dev</td><td>(Np_dev*(sqrt(3/2)*Psi_f_dev*i_sq_dev+(Ld_dev-Lq_dev)*i_sd_dev*i_sq_dev))</td></tr><tr><td>10</td><td>T_m_dev</td><td>(-P_m_dev/w_m_dev)</td></tr><tr><td>11</td><td>n_dev</td><td>(30*w_m_dev/pi)</td></tr><tr><td>12</td><td>theta_e_dev</td><td>(Np_dev*theta_m_dev)</td></tr><tr><td>13</td><td>beta_dev</td><td>((beta_lim_dev_f_in)*beta_raw_dev+(beta_lim_dev_f_lo)*beta_lo_dev+(beta_lim_dev_f_hi)*beta_hi_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_vodi_dev)/dt</td><td>((ki_v_odq_dev*(error_v_od_dev))+(((ki_v_odq_dev/kp_v_odq_dev)*(i_ld_r_raw_dev-d_limited_gsc_current_limit_dev))))</td></tr><tr><td>d(Phi_voqi_dev)/dt</td><td>((ki_v_odq_dev*(error_v_oq_dev))+(((ki_v_odq_dev/kp_v_odq_dev)*(i_lq_r_raw_dev-q_limited_gsc_current_limit_dev))))</td></tr><tr><td>d(Phi_ildi_dev)/dt</td><td>((ki_i_ldq_dev*((-error_i_ld_dev)))+(((ki_i_ldq_dev/kp_i_ldq_dev)*(e_d_cmd_dev-e_d_cmd_raw_dev))))</td></tr><tr><td>d(Phi_ilqi_dev)/dt</td><td>((ki_i_ldq_dev*((-error_i_lq_dev)))+(((ki_i_ldq_dev/kp_i_ldq_dev)*(e_q_cmd_dev-e_q_cmd_raw_dev))))</td></tr><tr><td>d(e_act_d_dev)/dt</td><td>((e_d_cmd_dev-e_act_d_dev)/T_d_dev)</td></tr><tr><td>d(e_act_q_dev)/dt</td><td>((e_q_cmd_dev-e_act_q_dev)/T_d_dev)</td></tr><tr><td>d(Phi_psi_dev)/dt</td><td>((ki_p_s_dev*((p_s_ref_dev-p_s_dev)))+(((ki_p_s_dev/kp_p_s_dev)*(i_sq_r_dev-i_sq_r_raw_dev))))</td></tr><tr><td>d(Phi_isdi_dev)/dt</td><td>((ki_i_sdq_dev*((i_sd_r_dev-i_sd_dev)))+(((ki_i_sdq_dev/kp_i_sdq_dev)*(v_sd_cmd_dev-v_sd_cmd_raw_dev))))</td></tr><tr><td>d(Phi_isqi_dev)/dt</td><td>((ki_i_sdq_dev*((i_sq_r_dev-i_sq_dev)))+(((ki_i_sdq_dev/kp_i_sdq_dev)*(v_sq_cmd_dev-v_sq_cmd_raw_dev))))</td></tr><tr><td>d(v_s_act_d_dev)/dt</td><td>((v_sd_cmd_dev-v_s_act_d_dev)/T_d_dev)</td></tr><tr><td>d(v_s_act_q_dev)/dt</td><td>((v_sq_cmd_dev-v_s_act_q_dev)/T_d_dev)</td></tr><tr><td>d(Phi_wmi_dev)/dt</td><td>((ki_w_m_dev*((-(w_m_r_dev-w_m_dev))))+((pitch_integrator_rate_dev-pitch_integrator_drive_dev)))</td></tr><tr><td>d(i_ld_dev)/dt</td><td>((v_od_dev-e_d_dev-Rf_dev*i_ld_dev+w_dev*Lf_dev*i_lq_dev)/Lf_dev)</td></tr><tr><td>d(i_lq_dev)/dt</td><td>((v_oq_dev-e_q_dev-Rf_dev*i_lq_dev-w_dev*Lf_dev*i_ld_dev)/Lf_dev)</td></tr><tr><td>d(v_od_dev)/dt</td><td>((-1*(i_ld_dev-i_od_dev)+w_dev*Cf_dev*v_oq_dev)/Cf_dev)</td></tr><tr><td>d(v_oq_dev)/dt</td><td>((-1*(i_lq_dev-i_oq_dev)-w_dev*Cf_dev*v_od_dev)/Cf_dev)</td></tr><tr><td>d(i_od_dev)/dt</td><td>((v_gd_dev-v_od_dev-Rc_dev*i_od_dev+w_dev*Lc_dev*i_oq_dev)/Lc_dev)</td></tr><tr><td>d(i_oq_dev)/dt</td><td>((v_gq_dev-v_oq_dev-Rc_dev*i_oq_dev-w_dev*Lc_dev*i_od_dev)/Lc_dev)</td></tr><tr><td>d(theta_dev)/dt</td><td>dtheta_dev</td></tr><tr><td>d(v_dc_dev)/dt</td><td>(((e_d_dev*i_ld_dev+e_q_dev*i_lq_dev-v_sd_dev*i_sd_dev-v_sq_dev*i_sq_dev-v_dc_dev**2/Rdc_dev))/(C_dc_dev*v_dc_dev))</td></tr><tr><td>d(i_sd_dev)/dt</td><td>((v_sd_dev-Rs_dev*i_sd_dev+w_e_dev*Lq_dev*i_sq_dev)/Ld_dev)</td></tr><tr><td>d(i_sq_dev)/dt</td><td>((v_sq_dev-Rs_dev*i_sq_dev-w_e_dev*Ld_dev*i_sd_dev-sqrt(3/2)*w_e_dev*Psi_f_dev)/Lq_dev)</td></tr><tr><td>d(w_m_dev)/dt</td><td>((T_e_dev-T_m_dev-Dpmsg_dev*w_m_dev)/Jpmsg_dev)</td></tr><tr><td>d(theta_m_dev)/dt</td><td>(w_m_dev-w_m_r_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><div class="scroll"><table data-model-table="algebraic"><thead><tr><th>Algebraic variable</th><th>Residual = 0</th></tr></thead><tbody><tr><td>magnitude_gsc_current_limit_dev</td><td>sqrt(i_ld_r_raw_dev**2+i_lq_r_raw_dev**2)-magnitude_gsc_current_limit_dev</td></tr><tr><td>magnitude_gsc_voltage_limit_dev</td><td>sqrt(e_d_cmd_raw_dev**2+e_q_cmd_raw_dev**2)-magnitude_gsc_voltage_limit_dev</td></tr><tr><td>sync_current_availability_raw_dev</td><td>((gain_gsc_current_limit_dev-Ifrt_block_gain_dev)/(Ifrt_enter_gain_dev-Ifrt_block_gain_dev)-sync_current_availability_raw_dev)</td></tr><tr><td>sync_voltage_availability_raw_dev</td><td>((gain_gsc_voltage_limit_dev-Ifrt_block_gain_dev)/(Ifrt_enter_gain_dev-Ifrt_block_gain_dev)-sync_voltage_availability_raw_dev)</td></tr><tr><td>magnitude_msc_current_limit_dev</td><td>sqrt(i_sd_r_raw_dev**2+i_sq_r_raw_dev**2)-magnitude_msc_current_limit_dev</td></tr><tr><td>magnitude_msc_voltage_limit_dev</td><td>sqrt(v_sd_cmd_raw_dev**2+v_sq_cmd_raw_dev**2)-magnitude_msc_voltage_limit_dev</td></tr><tr><td>beta_raw_dev</td><td>(y_wmi_dev-beta_raw_dev)</td></tr></tbody></table></div></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>Lf_dev</td><td>(xwLf_dev/W0_dev)</td></tr><tr><td>Cf_dev</td><td>(xwCf_dev/W0_dev)</td></tr><tr><td>Lc_dev</td><td>(xwLc_dev/W0_dev)</td></tr><tr><td>wf_dev</td><td>(xfdroop_dev*2*pi)</td></tr><tr><td>w_i_ldq_dev</td><td>(xfidq_dev*2*pi)</td></tr><tr><td>kp_i_ldq_dev</td><td>(w_i_ldq_dev*Lf_dev)</td></tr><tr><td>ki_i_ldq_dev</td><td>((w_i_ldq_dev**2)*Lf_dev/4)</td></tr><tr><td>w_v_odq_dev</td><td>(xfvdq_dev*2*pi)</td></tr><tr><td>kp_v_odq_dev</td><td>(w_v_odq_dev*Cf_dev)</td></tr><tr><td>ki_v_odq_dev</td><td>((w_v_odq_dev**2)*Cf_dev/4)</td></tr><tr><td>w_i_sdq_dev</td><td>(f_i_sdq_dev*2*pi)</td></tr><tr><td>kp_i_sdq_dev</td><td>(w_i_sdq_dev*(Ld_dev+Lq_dev)/2)</td></tr><tr><td>ki_i_sdq_dev</td><td>(kp_i_sdq_dev*w_i_sdq_dev/4)</td></tr><tr><td>w_p_s_dev</td><td>(f_p_s_dev*2*pi)</td></tr><tr><td>kp_p_s_dev</td><td>(w_p_s_dev/w_i_sdq_dev)</td></tr><tr><td>ki_p_s_dev</td><td>w_p_s_dev</td></tr><tr><td>w_w_m_dev</td><td>(f_w_m_dev*2*pi)</td></tr><tr><td>kp_w_m_dev</td><td>(Jpmsg_dev*w_w_m_dev*20)</td></tr><tr><td>ki_w_m_dev</td><td>(kp_w_m_dev*w_w_m_dev/4)</td></tr><tr><td>w_m_r_dev</td><td>(n_r_dev*pi/30)</td></tr><tr><td>v_w_dev</td><td>(v_wpu_dev*V_w0_dev)</td></tr><tr><td>v_gd_pu_dev</td><td>(cos(theta_dev)*v_d_ext + sin(theta_dev)*v_q_ext)</td></tr><tr><td>v_gq_pu_dev</td><td>(-sin(theta_dev)*v_d_ext + cos(theta_dev)*v_q_ext)</td></tr><tr><td>v_gd_dev</td><td>(1*v_gd_pu_dev)</td></tr><tr><td>v_gq_dev</td><td>(1*v_gq_pu_dev)</td></tr><tr><td>p_dev</td><td>(-(v_od_dev*i_od_dev+v_oq_dev*i_oq_dev))</td></tr><tr><td>q_dev</td><td>(-(-v_od_dev*i_oq_dev+v_oq_dev*i_od_dev))</td></tr><tr><td>dv_od_r_dev</td><td>((v_od_ref_base_dev+Dv_dev*(Q0-q_dev)-v_od_r_dev)*wf_dev)</td></tr><tr><td>error_v_od_dev</td><td>(v_od_r_dev-v_od_dev-(i_od_dev*Rov_dev-i_oq_dev*Xov_dev)*(-1))</td></tr><tr><td>error_v_oq_dev</td><td>(v_oq_r0_dev-v_oq_dev-(i_oq_dev*Rov_dev+i_od_dev*Xov_dev)*(-1))</td></tr><tr><td>y_vodi_dev</td><td>(Phi_vodi_dev+kp_v_odq_dev*(error_v_od_dev))</td></tr><tr><td>y_voqi_dev</td><td>(Phi_voqi_dev+kp_v_odq_dev*(error_v_oq_dev))</td></tr><tr><td>i_ld_r_raw_dev</td><td>((-y_vodi_dev)+i_od_dev+w_dev*Cf_dev*v_oq_dev)</td></tr><tr><td>i_lq_r_raw_dev</td><td>((-y_voqi_dev)+i_oq_dev-w_dev*Cf_dev*v_od_dev)</td></tr><tr><td>gain_gsc_current_limit_dev</td><td>((Magnitude_gsc_current_limit_dev_f_in)+(Magnitude_gsc_current_limit_dev_f_hi)*(Imax_pu_dev)/sqrt(magnitude_gsc_current_limit_dev**2+eps_gsc_current_limit_dev**2))</td></tr><tr><td>d_limited_gsc_current_limit_dev</td><td>(gain_gsc_current_limit_dev*i_ld_r_raw_dev)</td></tr><tr><td>q_limited_gsc_current_limit_dev</td><td>(gain_gsc_current_limit_dev*i_lq_r_raw_dev)</td></tr><tr><td>i_ld_r_dev</td><td>d_limited_gsc_current_limit_dev</td></tr><tr><td>i_lq_r_dev</td><td>q_limited_gsc_current_limit_dev</td></tr><tr><td>error_i_ld_dev</td><td>(i_ld_r_dev-i_ld_dev)</td></tr><tr><td>error_i_lq_dev</td><td>(i_lq_r_dev-i_lq_dev)</td></tr><tr><td>y_ildi_dev</td><td>(Phi_ildi_dev+kp_i_ldq_dev*((-error_i_ld_dev)))</td></tr><tr><td>y_ilqi_dev</td><td>(Phi_ilqi_dev+kp_i_ldq_dev*((-error_i_lq_dev)))</td></tr><tr><td>e_d_cmd_raw_dev</td><td>(y_ildi_dev+v_od_dev+w_dev*Lf_dev*i_lq_dev)</td></tr><tr><td>e_q_cmd_raw_dev</td><td>(y_ilqi_dev+v_oq_dev-w_dev*Lf_dev*i_ld_dev)</td></tr><tr><td>gain_gsc_voltage_limit_dev</td><td>((Magnitude_gsc_voltage_limit_dev_f_in)+(Magnitude_gsc_voltage_limit_dev_f_hi)*(m_max_dev)/sqrt(magnitude_gsc_voltage_limit_dev**2+eps_gsc_voltage_limit_dev**2))</td></tr><tr><td>d_limited_gsc_voltage_limit_dev</td><td>(gain_gsc_voltage_limit_dev*e_d_cmd_raw_dev)</td></tr><tr><td>q_limited_gsc_voltage_limit_dev</td><td>(gain_gsc_voltage_limit_dev*e_q_cmd_raw_dev)</td></tr><tr><td>e_d_cmd_dev</td><td>d_limited_gsc_voltage_limit_dev</td></tr><tr><td>e_q_cmd_dev</td><td>q_limited_gsc_voltage_limit_dev</td></tr><tr><td>e_d_dev</td><td>((v_dc_dev/v_dc_r_dev)*e_act_d_dev)</td></tr><tr><td>e_q_dev</td><td>((v_dc_dev/v_dc_r_dev)*e_act_q_dev)</td></tr><tr><td>sync_current_gain_dev</td><td>((SyncCurrentAvail_dev_f_in)*sync_current_availability_raw_dev+(SyncCurrentAvail_dev_f_lo)*frt_gain_lo_dev+(SyncCurrentAvail_dev_f_hi)*frt_gain_hi_dev)</td></tr><tr><td>sync_voltage_gain_dev</td><td>((SyncVoltageAvail_dev_f_in)*sync_voltage_availability_raw_dev+(SyncVoltageAvail_dev_f_lo)*frt_gain_lo_dev+(SyncVoltageAvail_dev_f_hi)*frt_gain_hi_dev)</td></tr><tr><td>sync_limit_gain_dev</td><td>(sync_current_gain_dev*sync_voltage_gain_dev)</td></tr><tr><td>w_native_dev</td><td>(W0_dev*(1+KmatchSq_dev*(v_dc_dev**2-v_dc_r_dev**2)))</td></tr><tr><td>w_dev</td><td>w_native_dev</td></tr><tr><td>dtheta_dev</td><td>(w_dev-W0_dev)</td></tr><tr><td>p_s_dev</td><td>(v_sd_dev*i_sd_dev+v_sq_dev*i_sq_dev)</td></tr><tr><td>p_s_ref_dev</td><td>P0</td></tr><tr><td>y_psi_dev</td><td>(Phi_psi_dev+kp_p_s_dev*((p_s_ref_dev-p_s_dev)))</td></tr><tr><td>i_sd_r_raw_dev</td><td>0</td></tr><tr><td>i_sq_r_raw_dev</td><td>y_psi_dev</td></tr><tr><td>gain_msc_current_limit_dev</td><td>((Magnitude_msc_current_limit_dev_f_in)+(Magnitude_msc_current_limit_dev_f_hi)*(Imax_pu_dev)/sqrt(magnitude_msc_current_limit_dev**2+eps_msc_current_limit_dev**2))</td></tr><tr><td>d_limited_msc_current_limit_dev</td><td>(gain_msc_current_limit_dev*i_sd_r_raw_dev)</td></tr><tr><td>q_limited_msc_current_limit_dev</td><td>(gain_msc_current_limit_dev*i_sq_r_raw_dev)</td></tr><tr><td>i_sd_r_dev</td><td>d_limited_msc_current_limit_dev</td></tr><tr><td>i_sq_r_dev</td><td>q_limited_msc_current_limit_dev</td></tr><tr><td>y_isdi_dev</td><td>(Phi_isdi_dev+kp_i_sdq_dev*((i_sd_r_dev-i_sd_dev)))</td></tr><tr><td>y_isqi_dev</td><td>(Phi_isqi_dev+kp_i_sdq_dev*((i_sq_r_dev-i_sq_dev)))</td></tr><tr><td>v_sd_cmd_raw_dev</td><td>(y_isdi_dev-Np_dev*w_m_dev*Lq_dev*i_sq_dev)</td></tr><tr><td>v_sq_cmd_raw_dev</td><td>(y_isqi_dev+Np_dev*w_m_dev*(Ld_dev*i_sd_dev+sqrt(3/2)*Psi_f_dev))</td></tr><tr><td>gain_msc_voltage_limit_dev</td><td>((Magnitude_msc_voltage_limit_dev_f_in)+(Magnitude_msc_voltage_limit_dev_f_hi)*(m_max_dev)/sqrt(magnitude_msc_voltage_limit_dev**2+eps_msc_voltage_limit_dev**2))</td></tr><tr><td>d_limited_msc_voltage_limit_dev</td><td>(gain_msc_voltage_limit_dev*v_sd_cmd_raw_dev)</td></tr><tr><td>q_limited_msc_voltage_limit_dev</td><td>(gain_msc_voltage_limit_dev*v_sq_cmd_raw_dev)</td></tr><tr><td>v_sd_cmd_dev</td><td>d_limited_msc_voltage_limit_dev</td></tr><tr><td>v_sq_cmd_dev</td><td>q_limited_msc_voltage_limit_dev</td></tr><tr><td>v_sd_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_d_dev)</td></tr><tr><td>v_sq_dev</td><td>((v_dc_dev/v_dc_r_dev)*v_s_act_q_dev)</td></tr><tr><td>pitch_integrator_drive_dev</td><td>(ki_w_m_dev*(w_m_dev-w_m_r_dev))</td></tr><tr><td>pitch_integrator_upper_room_dev</td><td>((sign((beta_hi_dev-Phi_wmi_dev))**2+sign((beta_hi_dev-Phi_wmi_dev)))/2)</td></tr><tr><td>pitch_integrator_lower_room_dev</td><td>((sign((Phi_wmi_dev-beta_lo_dev))**2+sign((Phi_wmi_dev-beta_lo_dev)))/2)</td></tr><tr><td>pitch_integrator_rate_dev</td><td>((pitch_integrator_drive_dev+Abs(pitch_integrator_drive_dev))/2*pitch_integrator_upper_room_dev+(pitch_integrator_drive_dev-Abs(pitch_integrator_drive_dev))/2*pitch_integrator_lower_room_dev)</td></tr><tr><td>y_wmi_dev</td><td>(Phi_wmi_dev+kp_w_m_dev*((-(w_m_r_dev-w_m_dev))))</td></tr><tr><td>beta_dev</td><td>((beta_lim_dev_f_in)*beta_raw_dev+(beta_lim_dev_f_lo)*beta_lo_dev+(beta_lim_dev_f_hi)*beta_hi_dev)</td></tr><tr><td>lambda_ts_dev</td><td>(w_m_dev*r_dev/v_w_dev)</td></tr><tr><td>lambda_i_dev</td><td>(1/((1/(lambda_ts_dev+0.08*beta_dev))-(0.035/(beta_dev**3+1))))</td></tr><tr><td>cp_inner_dev</td><td>(116/lambda_i_dev-0.4*beta_dev-5)</td></tr><tr><td>cp_dev</td><td>(0.22*cp_inner_dev*exp(-12.5/lambda_i_dev))</td></tr><tr><td>P_m_dev</td><td>(v_wpu_dev**3*cp_dev*AeroPowerScale_dev)</td></tr><tr><td>T_m_dev</td><td>(-P_m_dev/w_m_dev)</td></tr><tr><td>n_dev</td><td>(30*w_m_dev/pi)</td></tr><tr><td>i_D_dev</td><td>(-(cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev))</td></tr><tr><td>i_Q_dev</td><td>(-(sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev))</td></tr><tr><td>i_d_dev</td><td>(-1*(cos(theta_dev)*i_od_dev-sin(theta_dev)*i_oq_dev))</td></tr><tr><td>i_q_dev</td><td>(-1*(sin(theta_dev)*i_od_dev+cos(theta_dev)*i_oq_dev))</td></tr><tr><td>v_od_r_dev</td><td>(v_od_ref_base_dev+Dv_dev*(Q0-q_dev))</td></tr><tr><td>w_e_dev</td><td>(Np_dev*w_m_dev)</td></tr><tr><td>T_e_dev</td><td>(Np_dev*(sqrt(3/2)*Psi_f_dev*i_sq_dev+(Ld_dev-Lq_dev)*i_sd_dev*i_sq_dev))</td></tr><tr><td>theta_e_dev</td><td>(Np_dev*theta_m_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><h3>Magnitude_gsc_current_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_gsc_current_limit_dev</td></tr><tr><td>u</td><td>magnitude_gsc_current_limit_dev</td></tr><tr><td>lower</td><td>zero_gsc_current_limit_dev</td></tr><tr><td>upper</td><td>Imax_pu_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_gsc_current_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_gsc_current_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_gsc_current_limit_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_gsc_voltage_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_gsc_voltage_limit_dev</td></tr><tr><td>u</td><td>magnitude_gsc_voltage_limit_dev</td></tr><tr><td>lower</td><td>zero_gsc_voltage_limit_dev</td></tr><tr><td>upper</td><td>m_max_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_gsc_voltage_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_gsc_voltage_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_gsc_voltage_limit_dev_f_hi</td></tr></tbody></table></div><h3>SyncCurrentAvail_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncCurrentAvail_dev</td></tr><tr><td>u</td><td>sync_current_availability_raw_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>frt_gain_hi_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncCurrentAvail_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncCurrentAvail_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncCurrentAvail_dev_f_hi</td></tr></tbody></table></div><h3>SyncVoltageAvail_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>SyncVoltageAvail_dev</td></tr><tr><td>u</td><td>sync_voltage_availability_raw_dev</td></tr><tr><td>lower</td><td>frt_gain_lo_dev</td></tr><tr><td>upper</td><td>frt_gain_hi_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>SyncVoltageAvail_dev_f_in</td></tr><tr><td>f_lo</td><td>SyncVoltageAvail_dev_f_lo</td></tr><tr><td>f_hi</td><td>SyncVoltageAvail_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_msc_current_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_msc_current_limit_dev</td></tr><tr><td>u</td><td>magnitude_msc_current_limit_dev</td></tr><tr><td>lower</td><td>zero_msc_current_limit_dev</td></tr><tr><td>upper</td><td>Imax_pu_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_msc_current_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_msc_current_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_msc_current_limit_dev_f_hi</td></tr></tbody></table></div><h3>Magnitude_msc_voltage_limit_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>Magnitude_msc_voltage_limit_dev</td></tr><tr><td>u</td><td>magnitude_msc_voltage_limit_dev</td></tr><tr><td>lower</td><td>zero_msc_voltage_limit_dev</td></tr><tr><td>upper</td><td>m_max_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>True</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>Magnitude_msc_voltage_limit_dev_f_in</td></tr><tr><td>f_lo</td><td>Magnitude_msc_voltage_limit_dev_f_lo</td></tr><tr><td>f_hi</td><td>Magnitude_msc_voltage_limit_dev_f_hi</td></tr></tbody></table></div><h3>beta_lim_dev</h3><div class="scroll"><table data-model-table="logic"><thead><tr><th>Property</th><th>Definition</th></tr></thead><tbody><tr><td>type</td><td>limiter</td></tr><tr><td>prefix</td><td>beta_lim_dev</td></tr><tr><td>u</td><td>beta_raw_dev</td></tr><tr><td>lower</td><td>beta_lo_dev</td></tr><tr><td>upper</td><td>beta_hi_dev</td></tr><tr><td>enable</td><td>1</td></tr><tr><td>no_lower</td><td>False</td></tr><tr><td>no_upper</td><td>False</td></tr><tr><td>f_in</td><td>beta_lim_dev_f_in</td></tr><tr><td>f_lo</td><td>beta_lim_dev_f_lo</td></tr><tr><td>f_hi</td><td>beta_lim_dev_f_hi</td></tr></tbody></table></div></details><details><summary>Component structure and port conventions</summary><h3>device.park_g / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>v_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>v_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>1</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.pi_v_od_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_v_oq_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_i_ld_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_i_lq_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_p_s_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_i_sd_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_i_sq_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_w_m_i / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.aero / WindAeroCp_PMSG_PU</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>rotor_speed</td><td>w_m_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>pitch_angle</td><td>beta_dev</td><td>in</td><td>angle</td><td>deg</td><td>turbine</td><td>one_degree</td><td>+feathering</td></tr><tr><td>mechanical_power</td><td>P_m_dev</td><td>out</td><td>power</td><td>pu</td><td>shaft</td><td>machine_base</td><td>+wind_to_generator</td></tr><tr><td>mechanical_torque</td><td>T_m_dev</td><td>out</td><td>torque</td><td>pu</td><td>shaft</td><td>machine_base</td><td>+wind_load</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>wind_speed</td><td>v_w_dev</td><td>speed</td><td>m/s</td><td>one</td></tr><tr><td>turbine_radius</td><td>r_dev</td><td>length</td><td>m</td><td>one_meter</td></tr><tr><td>wind_speed_pu</td><td>v_wpu_dev</td><td>speed</td><td>pu</td><td>wind_base</td></tr><tr><td>cp_max</td><td>Cp_max_dev</td><td>coefficient</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.net_i / NetworkCurrentDQ_Wind</h3><p>Rotate and scale one wind-device terminal current without name guessing.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>terminal_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+device_reference</td></tr><tr><td>terminal_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+device_reference</td></tr><tr><td>device_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>system_Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div><h3>device.rl_lf / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>v_od_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>v_oq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>e_d_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>e_q_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_ld_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_lq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rf_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lf_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.cap / CapacitorFilterDQ</h3><p>
    StateVar: ``v_d_name``, ``v_q_name``

        dv_d/dt = (kcl_sign*(i_in_d - i_out_d) + w*C*v_q) / C
        dv_q/dt = (kcl_sign*(i_in_q - i_out_q) - w*C*v_d) / C

    ``kcl_sign=+1`` matches :class:`LCLFilterDQ_VSC` capacitor.
    ``kcl_sign=-1`` matches GFM_PMSG ``v_od/v_oq`` plant.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>input_current_d</td><td>i_ld_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+into_capacitor_node</td></tr><tr><td>input_current_q</td><td>i_lq_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+into_capacitor_node</td></tr><tr><td>output_current_d</td><td>i_od_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+out_of_capacitor_node</td></tr><tr><td>output_current_q</td><td>i_oq_dev</td><td>in</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+out_of_capacitor_node</td></tr><tr><td>frame_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>node_voltage_d</td><td>v_od_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr><tr><td>node_voltage_q</td><td>v_oq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+node_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>Cf_dev</td><td>capacitance</td><td>model_native</td><td>Cbase</td></tr></tbody></table></div><h3>device.rl_lc / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>v_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>v_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>v_od_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>v_oq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_od_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_oq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rc_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lc_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.dc_link / DCLinkTwoPort</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>grid_voltage_d</td><td>e_d_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>grid_voltage_q</td><td>e_q_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>grid_current_d</td><td>i_ld_dev</td><td>in</td><td>current</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>grid_current_q</td><td>i_lq_dev</td><td>in</td><td>current</td><td>model_native</td><td>grid_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_voltage_d</td><td>v_sd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_voltage_q</td><td>v_sq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_current_d</td><td>i_sd_dev</td><td>in</td><td>current</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>machine_current_q</td><td>i_sq_dev</td><td>in</td><td>current</td><td>model_native</td><td>machine_dq</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>dc_voltage</td><td>v_dc_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_dc_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.machine / PMSGMachineCurrentCore</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>stator_voltage_d</td><td>v_sd_dev</td><td>in</td><td>voltage</td><td>pu</td><td>machine_dq</td><td>Vbase</td><td>+converter_to_machine</td></tr><tr><td>stator_voltage_q</td><td>v_sq_dev</td><td>in</td><td>voltage</td><td>pu</td><td>machine_dq</td><td>Vbase</td><td>+converter_to_machine</td></tr><tr><td>mechanical_torque</td><td>T_m_dev</td><td>in</td><td>torque</td><td>pu</td><td>shaft</td><td>Tbase</td><td>+wind_load</td></tr><tr><td>speed_reference</td><td>w_m_r_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+reference_rotation</td></tr><tr><td>stator_current_d</td><td>i_sd_dev</td><td>out</td><td>current</td><td>pu</td><td>machine_dq</td><td>Ibase</td><td>+machine_to_converter</td></tr><tr><td>stator_current_q</td><td>i_sq_dev</td><td>out</td><td>current</td><td>pu</td><td>machine_dq</td><td>Ibase</td><td>+machine_to_converter</td></tr><tr><td>electromagnetic_torque</td><td>T_e_dev</td><td>out</td><td>torque</td><td>pu</td><td>shaft</td><td>Tbase</td><td>+generator_reaction</td></tr><tr><td>rotor_speed</td><td>w_m_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>mechanical_base</td><td>+rotation</td></tr><tr><td>rotor_angle</td><td>theta_m_dev</td><td>out</td><td>angle</td><td>rad</td><td>shaft</td><td>one_radian</td><td>+rotation</td></tr><tr><td>electrical_speed</td><td>w_e_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>machine_dq</td><td>electrical_base</td><td>+rotation</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>stator_resistance</td><td>Rs_dev</td><td>resistance</td><td>pu</td><td>Zbase</td></tr><tr><td>d_axis_inductance</td><td>Ld_dev</td><td>inductance</td><td>pu</td><td>Lbase</td></tr><tr><td>q_axis_inductance</td><td>Lq_dev</td><td>inductance</td><td>pu</td><td>Lbase</td></tr><tr><td>permanent_magnet_flux</td><td>Psi_f_dev</td><td>flux_linkage</td><td>pu</td><td>flux_base</td></tr><tr><td>pole_pairs</td><td>Np_dev</td><td>pole_pairs</td><td>1</td><td>one</td></tr><tr><td>inertia</td><td>Jpmsg_dev</td><td>inertia</td><td>model_native</td><td>machine_base</td></tr><tr><td>damping</td><td>Dpmsg_dev</td><td>damping</td><td>model_native</td><td>machine_base</td></tr></tbody></table></div></details></section></main><a class="top" href="#top">Back to top</a><script>function expandAll(){document.querySelectorAll("details").forEach(d=>d.open=true)}function collapseAll(){document.querySelectorAll("details").forEach(d=>d.open=false)}function filterCards(){let q=document.getElementById("search").value.toLowerCase();document.querySelectorAll(".model-card").forEach(e=>e.hidden=!e.textContent.toLowerCase().includes(q))}</script></body></html>