<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>AC/DC Interlinking Converter</title><style>*{box-sizing:border-box}body{margin:0;color:#233246;background:#f4f7fa;font:15px/1.75 system-ui,"Segoe UI",sans-serif}header{background:#16324d;color:white;padding:36px max(24px,calc((100vw - 1260px)/2))}h1{font-size:32px;margin:8px 0}header p{max-width:1050px;color:#d1e3ef}a{color:#12669c}header a{color:#b8e3ff}main{max-width:1260px;margin:auto;padding:24px}.cards{display:grid;grid-template-columns:repeat(auto-fit,minmax(270px,1fr));gap:16px}.card,section{background:white;border:1px solid #dbe5ed;border-radius:12px;padding:24px;margin:18px 0}.cards .card{margin:0}.muted{color:#617286;font-size:13px}.badge{display:inline-block;padding:3px 10px;margin:3px;border-radius:18px;background:#e5f2ef;color:#146657;font-size:12px}.note{padding:14px 18px;background:#f0f6fc;border-left:4px solid #3881b9;border-radius:3px}.caution{background:#fff7e6;border-left-color:#c2902c}h2{font-size:22px;margin:8px 0 16px}h3{font-size:17px;color:#16675f}nav{display:flex;flex-wrap:wrap;gap:12px;margin:14px 0}details{margin:12px 0}summary{cursor:pointer;background:#eef4f8;border-radius:6px;padding:12px;font-weight:600}details[open]>summary{margin-bottom:14px}pre{font:13px/1.65 Consolas,monospace;white-space:pre-wrap;overflow-wrap:anywhere;background:#f3f6f9;padding:16px;border-radius:7px}.scroll{overflow:auto}table{border-collapse:collapse;width:100%;font-size:13px}th,td{text-align:left;vertical-align:top;padding:9px;border-bottom:1px solid #dfe7ee;overflow-wrap:anywhere}th{background:#eff4f8}td:first-child{font-family:Consolas,monospace;min-width:140px}.eq td:last-child{font:13px/1.7 Consolas,monospace;min-width:320px}code{font:13px Consolas,monospace}button,input{padding:9px 14px;border:1px solid #b5c9d8;border-radius:6px;background:white}button{cursor:pointer}input{width:min(100%,500px)}.top{position:fixed;bottom:20px;right:20px;background:#17344e;color:white;padding:8px 16px;border-radius:20px;text-decoration:none}@media(max-width:650px){main{padding:12px}section,.card{padding:16px}h1{font-size:25px}}@media print{body{background:white}.top,button,input{display:none}header{color:black;background:white}header p{color:black}section{break-inside:auto}details>summary{background:white}} .equation{font-family:Consolas,monospace}.config-nav a{font-size:13px} .cards .card h2{font-size:19px}</style></head><body id="top"><header><a href="index.html">Device directory</a> · <a href="model_conventions.html">Model conventions</a><h1>AC/DC Interlinking Converter</h1><p>AC/DC energy exchange with PQ, EQ, PU, and EU outer-control configurations.</p></header><main><section><h2>Model scope</h2><p>The four outer-control modes regulate P/Q, DC voltage/Q, P/AC voltage, and DC voltage/AC voltage, respectively. PLL, filter, and DC-side energy relationships are retained. These outer-loop modes are mutually exclusive. Each mode also has a sequence-control extension; a separate zero-sequence state or port exists only where explicitly listed.</p><p>Detailed entry: <a href="#ic_eu_pn0_active">EU control with active sequence control</a>. Alternative control configurations retain their own state and equation sets.</p><button onclick="expandAll()">Expand all sections</button> <button onclick="collapseAll()">Collapse all sections</button><nav class="config-nav"><a href="#ic_eu_pn0_active">ic_eu_pn0_active</a><a href="#ic_eq">ic_eq</a><a href="#ic_eq_pn0_active">ic_eq_pn0_active</a><a href="#ic_eu">ic_eu</a><a href="#ic_pq">ic_pq</a><a href="#ic_pq_pn0_active">ic_pq_pn0_active</a><a href="#ic_pu">ic_pu</a><a href="#ic_pu_pn0_active">ic_pu_pn0_active</a></nav></section><div class="note">Continuous-time convention: dx/dt = f(x,z,u;p), 0 = g(x,z,u;p), and y = h(x,z,u;p). Time is in seconds. Differential equations below show the actual derivatives. Terminal voltage is a network boundary input. See <a href="model_conventions.html">model conventions</a> for symbols, bases, reference frames, and limiter definitions.</div><section id="ic_eu_pn0_active" data-config="ic_eu_pn0_active"><h2>EU control with active sequence control</h2><p><span class="badge">23 states</span><span class="badge">0 implicit algebraic variables</span><span class="badge">56 parameters</span> <code>ic_eu_pn0_active</code></p><details open><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>mode</td><td>3</td></tr><tr><td>sequence_control.mode</td><td>active</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>1.0273</td></tr><tr><td>Xi</td><td>0.6022</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details open><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_ga_dev</td><td>P / DC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Phi_gc_dev</td><td>Q / AC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Phi_gb_dev</td><td>d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Phi_gd_dev</td><td>q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>i_gd_dev</td><td>converter current d; branch current d</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>5</td><td>i_gq_dev</td><td>converter current q; branch current q</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>6</td><td>V_dc_dev</td><td>dc voltage</td><td>V / dc; model_native / dc</td></tr><tr><td>7</td><td>Phi_pll_dev</td><td>PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>theta_pll_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>9</td><td>Psi_d_dev</td><td>IC d-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>Psi_q_dev</td><td>IC q-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>Idv_dev</td><td>IC d-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>Iqv_dev</td><td>IC q-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>13</td><td>v_positive_d_vseq_dev</td><td>positive d; d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>14</td><td>v_positive_q_vseq_dev</td><td>positive q; q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>15</td><td>v_negative_d_vseq_dev</td><td>negative d; d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>16</td><td>v_negative_q_vseq_dev</td><td>negative q; q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>17</td><td>i_positive_d_iseq_dev</td><td>positive d; d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>18</td><td>i_positive_q_iseq_dev</td><td>positive q; q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>19</td><td>i_negative_d_iseq_dev</td><td>negative d; d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>20</td><td>i_negative_q_iseq_dev</td><td>negative q; q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>21</td><td>Phi_d_negative_current_dev</td><td>d-axis negative-sequence current-loop integral state</td><td>Integral scaling follows Ki and the derivative</td></tr><tr><td>22</td><td>Phi_q_negative_current_dev</td><td>q-axis negative-sequence current-loop integral state</td><td>Integral scaling follows Ki and the derivative</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>P_od_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_od_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_oq_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_oq_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_id_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_id_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_iq_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_iq_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_pll_dev</td><td>6.42</td><td></td><td></td><td></td></tr><tr><td>I_pll_dev</td><td>0.78</td><td></td><td></td><td></td></tr><tr><td>G_dc_pu_dev</td><td>0.0</td><td>conductance</td><td>pu / one</td><td></td></tr><tr><td>C_bus_pu_dev</td><td>0.0048</td><td></td><td></td><td></td></tr><tr><td>Rg_pu_dev</td><td>0.03</td><td></td><td></td><td></td></tr><tr><td>Lg_pu_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>10000.0</td><td></td><td></td><td></td></tr><tr><td>Vbase_dev</td><td>380.0</td><td>voltage</td><td>model_native / device_Vbase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>700.0</td><td>voltage</td><td>V / Vdcbase</td><td></td></tr><tr><td>Ibase_dev</td><td>15.1934281365691</td><td></td><td></td><td></td></tr><tr><td>Idcbase_dev</td><td>14.285714285714286</td><td>current</td><td>A / Idcbase</td><td></td></tr><tr><td>SysSbase_dev</td><td>100000000.0</td><td></td><td></td><td></td></tr><tr><td>SysVbase_dev</td><td>380000.0</td><td></td><td></td><td></td></tr><tr><td>SysIdcbase_dev</td><td>142857.14285714287</td><td>current</td><td>A / system_Idcbase</td><td></td></tr><tr><td>number_dev</td><td>9000.0</td><td>count</td><td>1 / one</td><td></td></tr><tr><td>w_g_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>Lg_dev</td><td>0.0001915164481872474</td><td>inductance</td><td>model_native / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>0.4332</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>8.817448370742125e-07</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>vq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableControl_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Bva_dev</td><td>1.1111111111111111e-07</td><td></td><td></td><td></td></tr><tr><td>Tdo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tdi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Tqo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tqi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Kdo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kdi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Kqo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kqi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Vdc_damp_ref_dev</td><td>1.0</td><td>voltage</td><td>pu / one</td><td></td></tr><tr><td>wb_zero_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>ddsrf_rate_dev</td><td>125.66370614359172</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>power_scale_sequence_power_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>sequence_current_limit_dev</td><td>1.2</td><td>current</td><td>pu / Ibase</td><td></td></tr><tr><td>sequence_positive_priority_dev</td><td>1.0</td><td>boolean</td><td>1 / one</td><td></td></tr><tr><td>epsilon_sequence_allocator_dev</td><td>1e-12</td><td></td><td></td><td></td></tr><tr><td>sequence_angular_frequency_dev</td><td>376.99111843077515</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>initial_angle_sequence_ramp_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>delay_s_sequence_ramp_dev</td><td>0.06</td><td></td><td></td><td></td></tr><tr><td>ramp_s_sequence_ramp_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>negative_current_kp_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>negative_current_ki_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>negative_current_reference_d_negative_current_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>negative_current_reference_q_negative_current_dev</td><td>0.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]; raw d [pu, positive_dq, +d]; d [1, source_dq, +d]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]; raw q [pu, positive_dq, +q]; q [1, source_dq, +q]</td></tr><tr><td>2</td><td>i_dc_dev</td><td>dc network current [pu, dc, +dc_network_to_converter]</td></tr><tr><td>3</td><td>Ut_ref</td><td></td></tr><tr><td>4</td><td>Vdc_ref</td><td></td></tr><tr><td>5</td><td>v_0_dev</td><td>terminal voltage 0 [pu, network_dq0, +pcc_to_neutral]</td></tr><tr><td>6</td><td>theta_sequence_dev</td><td>frame angle [rad, stationary_to_positive, +positive_rotation]</td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>2</td><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr><tr><td>3</td><td>i_0_dev</td><td>0</td></tr><tr><td>4</td><td>v_positive_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>5</td><td>v_positive_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>6</td><td>v_negative_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>7</td><td>v_negative_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>8</td><td>i_positive_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>9</td><td>i_positive_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>10</td><td>i_negative_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>11</td><td>i_negative_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>12</td><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>13</td><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>14</td><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>15</td><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>16</td><td>V_dc_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>17</td><td>Pe_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev + vrefq_dev*i_gq_dev))</td></tr><tr><td>18</td><td>P_e_dev</td><td>(sqrt3_dev*(u_gd_dev*i_gd_dev + u_gq_dev*i_gq_dev))</td></tr><tr><td>19</td><td>Q_e_dev</td><td>(sqrt3_dev*(u_gq_dev*i_gd_dev - u_gd_dev*i_gq_dev))</td></tr><tr><td>20</td><td>limited_positive_d_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_d_iseq_dev)</td></tr><tr><td>21</td><td>limited_positive_q_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_q_iseq_dev)</td></tr><tr><td>22</td><td>limited_negative_d_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_d_iseq_dev)</td></tr><tr><td>23</td><td>limited_negative_q_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_q_iseq_dev)</td></tr><tr><td>24</td><td>positive_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_positive_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>25</td><td>negative_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_negative_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>26</td><td>activation_sequence_ramp_dev</td><td>((1+nonnegative_sequence_ramp_dev-sqrt((1-nonnegative_sequence_ramp_dev)**2))/2)</td></tr><tr><td>27</td><td>correction_d_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_d_to_device_negative_current_dev)</td></tr><tr><td>28</td><td>correction_q_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_q_to_device_negative_current_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_ga_dev)/dt</td><td>(I_od_dev*((V_dc_dev - Vdc_ref*Vdcbase_dev)))</td></tr><tr><td>d(Phi_gc_dev)/dt</td><td>(I_oq_dev*(((U_t_dev - Ut_ref*Vbase_dev)*one_third_dev)))</td></tr><tr><td>d(Phi_gb_dev)/dt</td><td>(I_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>d(Phi_gd_dev)/dt</td><td>(I_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+w_g_dev*Lg_dev*i_gq_dev)/Lg_dev)</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-w_g_dev*Lg_dev*i_gd_dev)/Lg_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>(((P_dc_dev - Pe_dev - P_dc_damp_dev))/(C_bus_dev*V_dc_dev))</td></tr><tr><td>d(Phi_pll_dev)/dt</td><td>(I_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr><tr><td>d(theta_pll_dev)/dt</td><td>y_pll_dev</td></tr><tr><td>d(Psi_d_dev)/dt</td><td>((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)</td></tr><tr><td>d(Psi_q_dev)/dt</td><td>((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)</td></tr><tr><td>d(Idv_dev)/dt</td><td>(((Kdo_dev)*(u_gq_dev+(((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)))-Idv_dev)/Tdo_dev)</td></tr><tr><td>d(Iqv_dev)/dt</td><td>(((Kqo_dev)*(u_gd_dev+(((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)))-Iqv_dev)/Tqo_dev)</td></tr><tr><td>d(v_positive_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_vseq_dev-v_positive_d_vseq_dev))</td></tr><tr><td>d(v_positive_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_vseq_dev-v_positive_q_vseq_dev))</td></tr><tr><td>d(v_negative_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_vseq_dev-v_negative_d_vseq_dev))</td></tr><tr><td>d(v_negative_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_vseq_dev-v_negative_q_vseq_dev))</td></tr><tr><td>d(i_positive_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_iseq_dev-i_positive_d_iseq_dev))</td></tr><tr><td>d(i_positive_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_iseq_dev-i_positive_q_iseq_dev))</td></tr><tr><td>d(i_negative_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_iseq_dev-i_negative_d_iseq_dev))</td></tr><tr><td>d(i_negative_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_iseq_dev-i_negative_q_iseq_dev))</td></tr><tr><td>d(Phi_d_negative_current_dev)/dt</td><td>(negative_current_ki_dev*(((negative_current_reference_d_negative_current_dev-i_negative_d_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>d(Phi_q_negative_current_dev)/dt</td><td>(negative_current_ki_dev*(((negative_current_reference_q_negative_current_dev-i_negative_q_iseq_dev)*activation_sequence_ramp_dev)))</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><p>This configuration has no implicit algebraic unknowns. Its explicit outputs and intermediate expressions are listed below.</p></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>u_gd_pu_dev</td><td>(cos(theta_pll_dev)*v_d_dev + sin(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gq_pu_dev</td><td>(-sin(theta_pll_dev)*v_d_dev + cos(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gd_dev</td><td>(Vbase_dev*u_gd_pu_dev)</td></tr><tr><td>u_gq_dev</td><td>(Vbase_dev*u_gq_pu_dev)</td></tr><tr><td>P_e_dev</td><td>(sqrt3_dev*(u_gd_dev*i_gd_dev + u_gq_dev*i_gq_dev))</td></tr><tr><td>Q_e_dev</td><td>(sqrt3_dev*(u_gq_dev*i_gd_dev - u_gd_dev*i_gq_dev))</td></tr><tr><td>U_t_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>comp_d_dev</td><td>(u_gd_dev - w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>comp_q_dev</td><td>(u_gq_dev + w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>U_t_error_dev</td><td>((U_t_dev - Ut_ref*Vbase_dev)*one_third_dev)</td></tr><tr><td>y_ga_dev</td><td>(Phi_ga_dev+P_od_dev*((V_dc_dev - Vdc_ref*Vdcbase_dev)))</td></tr><tr><td>y_gc_dev</td><td>(Phi_gc_dev+P_oq_dev*(((U_t_dev - Ut_ref*Vbase_dev)*one_third_dev)))</td></tr><tr><td>Igd_ref_dev</td><td>(y_ga_dev + EnableControl_dev*(Bva_dev*u_gd_dev + Idv_dev))</td></tr><tr><td>Igq_ref_dev</td><td>(y_gc_dev + EnableControl_dev*(Bva_dev*u_gq_dev + Iqv_dev))</td></tr><tr><td>y_gb_dev</td><td>(Phi_gb_dev+P_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>y_gd_dev</td><td>(Phi_gd_dev+P_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>vcmd_d_dev</td><td>(y_gb_dev + comp_d_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(y_gd_dev + comp_q_dev)</td></tr><tr><td>vrefd_dev</td><td>((((V_dc_dev/Vdcbase_dev)*vcmd_d_dev))+correction_d_negative_current_dev)</td></tr><tr><td>vrefq_dev</td><td>((((V_dc_dev/Vdcbase_dev)*vcmd_q_dev))+correction_q_negative_current_dev)</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev + vrefq_dev*i_gq_dev))</td></tr><tr><td>i_dc_damp_dev</td><td>(G_dc_pu_dev*Idcbase_dev*(V_dc_dev/Vdcbase_dev - Vdc_damp_ref_dev))</td></tr><tr><td>P_dc_damp_dev</td><td>(i_dc_damp_dev*V_dc_dev)</td></tr><tr><td>i_dc_appa_dev</td><td>(i_dc_dev*SysIdcbase_dev/number_dev/Idcbase_dev)</td></tr><tr><td>P_dc_dev</td><td>((Idcbase_dev*i_dc_appa_dev)*V_dc_dev)</td></tr><tr><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr><tr><td>y_pll_dev</td><td>(Phi_pll_dev+P_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr><tr><td>i_0_dev</td><td>0</td></tr><tr><td>double_angle_vseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_vseq_dev</td><td>(-double_angle_vseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_vseq_dev</td><td>(cos(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev-sin(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_vseq_dev</td><td>(sin(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev+cos(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_d_dev-sin(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_d_dev+cos(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_positive_d_vseq_dev-sin(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_positive_d_vseq_dev+cos(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>positive_d_input_vseq_dev</td><td>(v_d_dev-rotated_d_negative_to_positive_vseq_dev)</td></tr><tr><td>positive_q_input_vseq_dev</td><td>(v_q_dev-rotated_q_negative_to_positive_vseq_dev)</td></tr><tr><td>negative_d_input_vseq_dev</td><td>(rotated_d_raw_to_negative_vseq_dev-rotated_d_positive_to_negative_vseq_dev)</td></tr><tr><td>negative_q_input_vseq_dev</td><td>(rotated_q_raw_to_negative_vseq_dev-rotated_q_positive_to_negative_vseq_dev)</td></tr><tr><td>double_angle_iseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_iseq_dev</td><td>(-double_angle_iseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_iseq_dev</td><td>(cos(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev-sin(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_iseq_dev</td><td>(sin(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev+cos(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_d_dev-sin(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_d_dev+cos(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_positive_d_iseq_dev-sin(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_positive_d_iseq_dev+cos(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>positive_d_input_iseq_dev</td><td>(i_d_dev-rotated_d_negative_to_positive_iseq_dev)</td></tr><tr><td>positive_q_input_iseq_dev</td><td>(i_q_dev-rotated_q_negative_to_positive_iseq_dev)</td></tr><tr><td>negative_d_input_iseq_dev</td><td>(rotated_d_raw_to_negative_iseq_dev-rotated_d_positive_to_negative_iseq_dev)</td></tr><tr><td>negative_q_input_iseq_dev</td><td>(rotated_q_raw_to_negative_iseq_dev-rotated_q_positive_to_negative_iseq_dev)</td></tr><tr><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>positive_magnitude_sequence_allocator_dev</td><td>sqrt(i_positive_d_iseq_dev**2+i_positive_q_iseq_dev**2)</td></tr><tr><td>negative_magnitude_sequence_allocator_dev</td><td>sqrt(i_negative_d_iseq_dev**2+i_negative_q_iseq_dev**2)</td></tr><tr><td>priority_positive_ratio_sequence_allocator_dev</td><td>(sequence_current_limit_dev/(positive_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>priority_positive_scale_sequence_allocator_dev</td><td>((1+priority_positive_ratio_sequence_allocator_dev-sqrt((1-priority_positive_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>priority_capacity_sequence_allocator_dev</td><td>(sequence_current_limit_dev-priority_positive_scale_sequence_allocator_dev*positive_magnitude_sequence_allocator_dev)</td></tr><tr><td>priority_negative_ratio_sequence_allocator_dev</td><td>(priority_capacity_sequence_allocator_dev/(negative_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>priority_negative_scale_sequence_allocator_dev</td><td>((1+priority_negative_ratio_sequence_allocator_dev-sqrt((1-priority_negative_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>total_magnitude_sequence_allocator_dev</td><td>(positive_magnitude_sequence_allocator_dev+negative_magnitude_sequence_allocator_dev)</td></tr><tr><td>uniform_ratio_sequence_allocator_dev</td><td>(sequence_current_limit_dev/(total_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>uniform_scale_sequence_allocator_dev</td><td>((1+uniform_ratio_sequence_allocator_dev-sqrt((1-uniform_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>positive_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_positive_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>negative_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_negative_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>limited_positive_d_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_d_iseq_dev)</td></tr><tr><td>limited_positive_q_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_q_iseq_dev)</td></tr><tr><td>limited_negative_d_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_d_iseq_dev)</td></tr><tr><td>limited_negative_q_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_q_iseq_dev)</td></tr><tr><td>elapsed_sequence_ramp_dev</td><td>((theta_sequence_dev-initial_angle_sequence_ramp_dev)/sequence_angular_frequency_dev)</td></tr><tr><td>raw_sequence_ramp_dev</td><td>((elapsed_sequence_ramp_dev-delay_s_sequence_ramp_dev)/ramp_s_sequence_ramp_dev)</td></tr><tr><td>nonnegative_sequence_ramp_dev</td><td>((raw_sequence_ramp_dev+sqrt(raw_sequence_ramp_dev**2))/2)</td></tr><tr><td>activation_sequence_ramp_dev</td><td>((1+nonnegative_sequence_ramp_dev-sqrt((1-nonnegative_sequence_ramp_dev)**2))/2)</td></tr><tr><td>y_d_negative_current_dev</td><td>(Phi_d_negative_current_dev+negative_current_kp_dev*(((negative_current_reference_d_negative_current_dev-i_negative_d_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>y_q_negative_current_dev</td><td>(Phi_q_negative_current_dev+negative_current_kp_dev*(((negative_current_reference_q_negative_current_dev-i_negative_q_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>negative_double_angle_negative_current_dev</td><td>(-2*theta_sequence_dev)</td></tr><tr><td>negative_device_angle_negative_current_dev</td><td>(-theta_pll_dev)</td></tr><tr><td>rotated_d_to_positive_negative_current_dev</td><td>(cos(negative_double_angle_negative_current_dev)*y_d_negative_current_dev-sin(negative_double_angle_negative_current_dev)*y_q_negative_current_dev)</td></tr><tr><td>rotated_q_to_positive_negative_current_dev</td><td>(sin(negative_double_angle_negative_current_dev)*y_d_negative_current_dev+cos(negative_double_angle_negative_current_dev)*y_q_negative_current_dev)</td></tr><tr><td>rotated_d_to_device_negative_current_dev</td><td>(cos(negative_device_angle_negative_current_dev)*rotated_d_to_positive_negative_current_dev-sin(negative_device_angle_negative_current_dev)*rotated_q_to_positive_negative_current_dev)</td></tr><tr><td>rotated_q_to_device_negative_current_dev</td><td>(sin(negative_device_angle_negative_current_dev)*rotated_d_to_positive_negative_current_dev+cos(negative_device_angle_negative_current_dev)*rotated_q_to_positive_negative_current_dev)</td></tr><tr><td>correction_d_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_d_to_device_negative_current_dev)</td></tr><tr><td>correction_q_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_q_to_device_negative_current_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><p>No separate logical-flag blocks are defined. Nonlinear limits, when present, remain explicitly embedded in the differential and algebraic expressions.</p></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.decouple / CurrentDecoupleDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ga / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_demand / DCBridgeCurrentDemand</h3><p>Own the IC bridge power and DC damping power expressions.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>bridge_power</td><td>Pe_dev</td><td>out</td><td>power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+ac_export</td></tr><tr><td>damping_current</td><td>i_dc_damp_dev</td><td>out</td><td>current</td><td>A</td><td>dc</td><td>Idcbase</td><td>+out_of_capacitor</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+out_of_capacitor</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr><tr><td>damping_conductance_pu</td><td>G_dc_pu_dev</td><td>conductance</td><td>pu</td><td>one</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>dc_voltage_base</td><td>Vdcbase_dev</td><td>voltage</td><td>V</td><td>Vdcbase</td></tr><tr><td>dc_voltage_reference</td><td>Vdc_damp_ref_dev</td><td>voltage</td><td>pu</td><td>one</td></tr></tbody></table></div><h3>device.dc_terminal / DCTerminalCurrentInterface</h3><p>Convert system-pu terminal current to one-unit DC input power.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_network_current</td><td>i_dc_dev</td><td>in</td><td>current</td><td>pu</td><td>dc</td><td>system_Idcbase</td><td>+dc_network_to_converter</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>dc_input_power</td><td>P_dc_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+dc_network_to_converter</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>system_current_base</td><td>SysIdcbase_dev</td><td>current</td><td>A</td><td>system_Idcbase</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>parallel_units</td><td>number_dev</td><td>count</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.rl / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_g_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rg_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lg_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.dc_link / DCLinkTwoPort</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_power_in</td><td>P_dc_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>ac_power_out</td><td>Pe_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_bus_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.pll / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.enable / EnableControlDamping</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.zero_sequence / ZeroSequenceOpenTerminal</h3><p>Three-wire terminal: expose the dq0 ABI while enforcing ``i0 = 0``.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>terminal_voltage_0</td><td>v_0_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq0</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>terminal_current_0</td><td>i_0_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq0</td><td>Ibase</td><td>+device_to_grid</td></tr></tbody></table></div><h3>device.voltage_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>v_positive_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>v_positive_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>v_negative_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>v_negative_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.voltage_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_negative_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_negative_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_positive_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_positive_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>i_positive_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>i_positive_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>i_negative_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>i_negative_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.current_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_power / SequencePowerDQ</h3><p>Expose sequence power terms without feeding the DC energy equation.

    The two cross terms are the cosine/sine coefficients of the fundamental
    positive/negative interaction.  They are diagnostics only; the existing
    instantaneous converter power remains authoritative for DC-link dynamics.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_current_allocator / SequenceCurrentPriorityAllocator</h3><p>Conservatively enforce ``|I+| + |I-| &lt;= Imax``.

    This norm bound guarantees the reconstructed instantaneous phase-current
    peak does not exceed ``Imax``.  Positive-priority mode preserves ``I+``
    first and allocates the remaining capacity to ``I-``.  Uniform mode scales
    both vectors together.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>positive_d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>positive_q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>negative_d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>negative_q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>limited_positive_d</td><td>limited_positive_d_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>limited_positive_q</td><td>limited_positive_q_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>limited_negative_d</td><td>limited_negative_d_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>limited_negative_q</td><td>limited_negative_q_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>current_limit</td><td>sequence_current_limit_dev</td><td>current</td><td>pu</td><td>Ibase</td></tr><tr><td>positive_priority</td><td>sequence_positive_priority_dev</td><td>boolean</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.sequence_activation / SequenceActivationRamp</h3><p>Map an unwrapped synchronous angle to a bounded ``0 -&gt; 1`` ramp.

    The ABC shell already publishes ``ThetaBus = theta0 + omega*t``.  Reusing
    that frame context keeps this equation portable to both Simulink and the
    Python DAE solver.  Absolute-value identities provide exact clipping
    without adding a discrete switch.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>activation</td><td>activation_sequence_ramp_dev</td><td>out</td><td>enable</td><td>1</td><td>scalar</td><td>one</td><td>+enabled</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>angular_frequency</td><td>sequence_angular_frequency_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr><tr><td>initial_angle</td><td>0.0</td><td>angle</td><td>rad</td><td>one_radian</td></tr><tr><td>delay_s</td><td>0.06</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>ramp_s</td><td>0.02</td><td>time</td><td>s</td><td>one_second</td></tr></tbody></table></div><h3>device.negative_current_control / NegativeSequenceCurrentControlVSC</h3><p>Drive measured negative current toward its declared reference.

    PI outputs are formed in the negative synchronous frame, reconstructed in
    the positive network frame with ``R(-2 theta_sequence)``, then rotated into
    the existing apparatus command frame with ``R(-theta_device)``.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.pi_d / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.pi_q / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>y_d_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>y_q_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_negative_current_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_to_positive_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_to_positive_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.negative_current_control.to_device / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>rotated_d_to_positive_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>rotated_q_to_positive_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_device_angle_negative_current_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_to_device_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_to_device_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div></details></section><section id="ic_eq" data-config="ic_eq"><h2>EQ control</h2><p><span class="badge">13 states</span><span class="badge">0 implicit algebraic variables</span><span class="badge">42 parameters</span> <code>ic_eq</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>mode</td><td>1</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>1.0273</td></tr><tr><td>Xi</td><td>0.6022</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_ga_dev</td><td>P / DC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Phi_gc_dev</td><td>Q / AC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Phi_gb_dev</td><td>d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Phi_gd_dev</td><td>q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>i_gd_dev</td><td>converter current d; branch current d</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>5</td><td>i_gq_dev</td><td>converter current q; branch current q</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>6</td><td>V_dc_dev</td><td>dc voltage</td><td>V / dc; model_native / dc</td></tr><tr><td>7</td><td>Phi_pll_dev</td><td>PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>theta_pll_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>9</td><td>Psi_d_dev</td><td>IC d-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>Psi_q_dev</td><td>IC q-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>Idv_dev</td><td>IC d-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>Iqv_dev</td><td>IC q-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>P_od_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_od_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_oq_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_oq_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_id_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_id_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_iq_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_iq_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_pll_dev</td><td>6.42</td><td></td><td></td><td></td></tr><tr><td>I_pll_dev</td><td>0.78</td><td></td><td></td><td></td></tr><tr><td>G_dc_pu_dev</td><td>0.0</td><td>conductance</td><td>pu / one</td><td></td></tr><tr><td>C_bus_pu_dev</td><td>0.0048</td><td></td><td></td><td></td></tr><tr><td>Rg_pu_dev</td><td>0.03</td><td></td><td></td><td></td></tr><tr><td>Lg_pu_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>10000.0</td><td></td><td></td><td></td></tr><tr><td>Vbase_dev</td><td>380.0</td><td>voltage</td><td>model_native / device_Vbase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>700.0</td><td>voltage</td><td>V / Vdcbase</td><td></td></tr><tr><td>Ibase_dev</td><td>15.1934281365691</td><td></td><td></td><td></td></tr><tr><td>Idcbase_dev</td><td>14.285714285714286</td><td>current</td><td>A / Idcbase</td><td></td></tr><tr><td>SysSbase_dev</td><td>100000000.0</td><td></td><td></td><td></td></tr><tr><td>SysVbase_dev</td><td>380000.0</td><td></td><td></td><td></td></tr><tr><td>SysIdcbase_dev</td><td>142857.14285714287</td><td>current</td><td>A / system_Idcbase</td><td></td></tr><tr><td>number_dev</td><td>9000.0</td><td>count</td><td>1 / one</td><td></td></tr><tr><td>w_g_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>Lg_dev</td><td>0.0001915164481872474</td><td>inductance</td><td>model_native / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>0.4332</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>8.817448370742125e-07</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>vq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableControl_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Bva_dev</td><td>1.1111111111111111e-07</td><td></td><td></td><td></td></tr><tr><td>Tdo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tdi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Tqo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tqi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Kdo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kdi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Kqo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kqi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Vdc_damp_ref_dev</td><td>1.0</td><td>voltage</td><td>pu / one</td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>2</td><td>i_dc_dev</td><td>dc network current [pu, dc, +dc_network_to_converter]</td></tr><tr><td>3</td><td>Qe_ref</td><td></td></tr><tr><td>4</td><td>Vdc_ref</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>2</td><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_ga_dev)/dt</td><td>(I_od_dev*((V_dc_dev - Vdc_ref*Vdcbase_dev)))</td></tr><tr><td>d(Phi_gc_dev)/dt</td><td>(I_oq_dev*((Q_e_dev - Qe_ref*Sbase_dev)))</td></tr><tr><td>d(Phi_gb_dev)/dt</td><td>(I_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>d(Phi_gd_dev)/dt</td><td>(I_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+w_g_dev*Lg_dev*i_gq_dev)/Lg_dev)</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-w_g_dev*Lg_dev*i_gd_dev)/Lg_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>(((P_dc_dev - Pe_dev - P_dc_damp_dev))/(C_bus_dev*V_dc_dev))</td></tr><tr><td>d(Phi_pll_dev)/dt</td><td>(I_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr><tr><td>d(theta_pll_dev)/dt</td><td>y_pll_dev</td></tr><tr><td>d(Psi_d_dev)/dt</td><td>((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)</td></tr><tr><td>d(Psi_q_dev)/dt</td><td>((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)</td></tr><tr><td>d(Idv_dev)/dt</td><td>(((Kdo_dev)*(u_gq_dev+(((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)))-Idv_dev)/Tdo_dev)</td></tr><tr><td>d(Iqv_dev)/dt</td><td>(((Kqo_dev)*(u_gd_dev+(((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)))-Iqv_dev)/Tqo_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><p>This configuration has no implicit algebraic unknowns. Its explicit outputs and intermediate expressions are listed below.</p></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>u_gd_pu_dev</td><td>(cos(theta_pll_dev)*v_d_dev + sin(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gq_pu_dev</td><td>(-sin(theta_pll_dev)*v_d_dev + cos(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gd_dev</td><td>(Vbase_dev*u_gd_pu_dev)</td></tr><tr><td>u_gq_dev</td><td>(Vbase_dev*u_gq_pu_dev)</td></tr><tr><td>P_e_dev</td><td>(sqrt3_dev*(u_gd_dev*i_gd_dev + u_gq_dev*i_gq_dev))</td></tr><tr><td>Q_e_dev</td><td>(sqrt3_dev*(u_gq_dev*i_gd_dev - u_gd_dev*i_gq_dev))</td></tr><tr><td>U_t_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>comp_d_dev</td><td>(u_gd_dev - w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>comp_q_dev</td><td>(u_gq_dev + w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>y_ga_dev</td><td>(Phi_ga_dev+P_od_dev*((V_dc_dev - Vdc_ref*Vdcbase_dev)))</td></tr><tr><td>y_gc_dev</td><td>(Phi_gc_dev+P_oq_dev*((Q_e_dev - Qe_ref*Sbase_dev)))</td></tr><tr><td>Igd_ref_dev</td><td>(y_ga_dev + EnableControl_dev*(Bva_dev*u_gd_dev + Idv_dev))</td></tr><tr><td>Igq_ref_dev</td><td>(y_gc_dev + EnableControl_dev*(Bva_dev*u_gq_dev + Iqv_dev))</td></tr><tr><td>y_gb_dev</td><td>(Phi_gb_dev+P_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>y_gd_dev</td><td>(Phi_gd_dev+P_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>vcmd_d_dev</td><td>(y_gb_dev + comp_d_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(y_gd_dev + comp_q_dev)</td></tr><tr><td>vrefd_dev</td><td>((V_dc_dev/Vdcbase_dev)*vcmd_d_dev)</td></tr><tr><td>vrefq_dev</td><td>((V_dc_dev/Vdcbase_dev)*vcmd_q_dev)</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev + vrefq_dev*i_gq_dev))</td></tr><tr><td>i_dc_damp_dev</td><td>(G_dc_pu_dev*Idcbase_dev*(V_dc_dev/Vdcbase_dev - Vdc_damp_ref_dev))</td></tr><tr><td>P_dc_damp_dev</td><td>(i_dc_damp_dev*V_dc_dev)</td></tr><tr><td>i_dc_appa_dev</td><td>(i_dc_dev*SysIdcbase_dev/number_dev/Idcbase_dev)</td></tr><tr><td>P_dc_dev</td><td>((Idcbase_dev*i_dc_appa_dev)*V_dc_dev)</td></tr><tr><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr><tr><td>y_pll_dev</td><td>(Phi_pll_dev+P_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><p>No separate logical-flag blocks are defined. Nonlinear limits, when present, remain explicitly embedded in the differential and algebraic expressions.</p></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.decouple / CurrentDecoupleDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ga / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_demand / DCBridgeCurrentDemand</h3><p>Own the IC bridge power and DC damping power expressions.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>bridge_power</td><td>Pe_dev</td><td>out</td><td>power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+ac_export</td></tr><tr><td>damping_current</td><td>i_dc_damp_dev</td><td>out</td><td>current</td><td>A</td><td>dc</td><td>Idcbase</td><td>+out_of_capacitor</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+out_of_capacitor</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr><tr><td>damping_conductance_pu</td><td>G_dc_pu_dev</td><td>conductance</td><td>pu</td><td>one</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>dc_voltage_base</td><td>Vdcbase_dev</td><td>voltage</td><td>V</td><td>Vdcbase</td></tr><tr><td>dc_voltage_reference</td><td>Vdc_damp_ref_dev</td><td>voltage</td><td>pu</td><td>one</td></tr></tbody></table></div><h3>device.dc_terminal / DCTerminalCurrentInterface</h3><p>Convert system-pu terminal current to one-unit DC input power.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_network_current</td><td>i_dc_dev</td><td>in</td><td>current</td><td>pu</td><td>dc</td><td>system_Idcbase</td><td>+dc_network_to_converter</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>dc_input_power</td><td>P_dc_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+dc_network_to_converter</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>system_current_base</td><td>SysIdcbase_dev</td><td>current</td><td>A</td><td>system_Idcbase</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>parallel_units</td><td>number_dev</td><td>count</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.rl / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_g_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rg_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lg_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.dc_link / DCLinkTwoPort</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_power_in</td><td>P_dc_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>ac_power_out</td><td>Pe_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_bus_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.pll / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.enable / EnableControlDamping</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div></details></section><section id="ic_eq_pn0_active" data-config="ic_eq_pn0_active"><h2>EQ control with active sequence control</h2><p><span class="badge">23 states</span><span class="badge">0 implicit algebraic variables</span><span class="badge">56 parameters</span> <code>ic_eq_pn0_active</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>mode</td><td>1</td></tr><tr><td>sequence_control.mode</td><td>active</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>1.0273</td></tr><tr><td>Xi</td><td>0.6022</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_ga_dev</td><td>P / DC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Phi_gc_dev</td><td>Q / AC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Phi_gb_dev</td><td>d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Phi_gd_dev</td><td>q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>i_gd_dev</td><td>converter current d; branch current d</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>5</td><td>i_gq_dev</td><td>converter current q; branch current q</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>6</td><td>V_dc_dev</td><td>dc voltage</td><td>V / dc; model_native / dc</td></tr><tr><td>7</td><td>Phi_pll_dev</td><td>PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>theta_pll_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>9</td><td>Psi_d_dev</td><td>IC d-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>Psi_q_dev</td><td>IC q-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>Idv_dev</td><td>IC d-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>Iqv_dev</td><td>IC q-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>13</td><td>v_positive_d_vseq_dev</td><td>positive d; d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>14</td><td>v_positive_q_vseq_dev</td><td>positive q; q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>15</td><td>v_negative_d_vseq_dev</td><td>negative d; d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>16</td><td>v_negative_q_vseq_dev</td><td>negative q; q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>17</td><td>i_positive_d_iseq_dev</td><td>positive d; d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>18</td><td>i_positive_q_iseq_dev</td><td>positive q; q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>19</td><td>i_negative_d_iseq_dev</td><td>negative d; d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>20</td><td>i_negative_q_iseq_dev</td><td>negative q; q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>21</td><td>Phi_d_negative_current_dev</td><td>d-axis negative-sequence current-loop integral state</td><td>Integral scaling follows Ki and the derivative</td></tr><tr><td>22</td><td>Phi_q_negative_current_dev</td><td>q-axis negative-sequence current-loop integral state</td><td>Integral scaling follows Ki and the derivative</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>P_od_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_od_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_oq_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_oq_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_id_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_id_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_iq_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_iq_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_pll_dev</td><td>6.42</td><td></td><td></td><td></td></tr><tr><td>I_pll_dev</td><td>0.78</td><td></td><td></td><td></td></tr><tr><td>G_dc_pu_dev</td><td>0.0</td><td>conductance</td><td>pu / one</td><td></td></tr><tr><td>C_bus_pu_dev</td><td>0.0048</td><td></td><td></td><td></td></tr><tr><td>Rg_pu_dev</td><td>0.03</td><td></td><td></td><td></td></tr><tr><td>Lg_pu_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>10000.0</td><td></td><td></td><td></td></tr><tr><td>Vbase_dev</td><td>380.0</td><td>voltage</td><td>model_native / device_Vbase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>700.0</td><td>voltage</td><td>V / Vdcbase</td><td></td></tr><tr><td>Ibase_dev</td><td>15.1934281365691</td><td></td><td></td><td></td></tr><tr><td>Idcbase_dev</td><td>14.285714285714286</td><td>current</td><td>A / Idcbase</td><td></td></tr><tr><td>SysSbase_dev</td><td>100000000.0</td><td></td><td></td><td></td></tr><tr><td>SysVbase_dev</td><td>380000.0</td><td></td><td></td><td></td></tr><tr><td>SysIdcbase_dev</td><td>142857.14285714287</td><td>current</td><td>A / system_Idcbase</td><td></td></tr><tr><td>number_dev</td><td>9000.0</td><td>count</td><td>1 / one</td><td></td></tr><tr><td>w_g_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>Lg_dev</td><td>0.0001915164481872474</td><td>inductance</td><td>model_native / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>0.4332</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>8.817448370742125e-07</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>vq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableControl_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Bva_dev</td><td>1.1111111111111111e-07</td><td></td><td></td><td></td></tr><tr><td>Tdo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tdi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Tqo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tqi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Kdo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kdi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Kqo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kqi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Vdc_damp_ref_dev</td><td>1.0</td><td>voltage</td><td>pu / one</td><td></td></tr><tr><td>wb_zero_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>ddsrf_rate_dev</td><td>125.66370614359172</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>power_scale_sequence_power_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>sequence_current_limit_dev</td><td>1.2</td><td>current</td><td>pu / Ibase</td><td></td></tr><tr><td>sequence_positive_priority_dev</td><td>1.0</td><td>boolean</td><td>1 / one</td><td></td></tr><tr><td>epsilon_sequence_allocator_dev</td><td>1e-12</td><td></td><td></td><td></td></tr><tr><td>sequence_angular_frequency_dev</td><td>376.99111843077515</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>initial_angle_sequence_ramp_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>delay_s_sequence_ramp_dev</td><td>0.06</td><td></td><td></td><td></td></tr><tr><td>ramp_s_sequence_ramp_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>negative_current_kp_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>negative_current_ki_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>negative_current_reference_d_negative_current_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>negative_current_reference_q_negative_current_dev</td><td>0.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]; raw d [pu, positive_dq, +d]; d [1, source_dq, +d]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]; raw q [pu, positive_dq, +q]; q [1, source_dq, +q]</td></tr><tr><td>2</td><td>i_dc_dev</td><td>dc network current [pu, dc, +dc_network_to_converter]</td></tr><tr><td>3</td><td>Qe_ref</td><td></td></tr><tr><td>4</td><td>Vdc_ref</td><td></td></tr><tr><td>5</td><td>v_0_dev</td><td>terminal voltage 0 [pu, network_dq0, +pcc_to_neutral]</td></tr><tr><td>6</td><td>theta_sequence_dev</td><td>frame angle [rad, stationary_to_positive, +positive_rotation]</td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>2</td><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr><tr><td>3</td><td>i_0_dev</td><td>0</td></tr><tr><td>4</td><td>v_positive_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>5</td><td>v_positive_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>6</td><td>v_negative_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>7</td><td>v_negative_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>8</td><td>i_positive_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>9</td><td>i_positive_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>10</td><td>i_negative_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>11</td><td>i_negative_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>12</td><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>13</td><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>14</td><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>15</td><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>16</td><td>V_dc_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>17</td><td>Pe_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev + vrefq_dev*i_gq_dev))</td></tr><tr><td>18</td><td>P_e_dev</td><td>(sqrt3_dev*(u_gd_dev*i_gd_dev + u_gq_dev*i_gq_dev))</td></tr><tr><td>19</td><td>Q_e_dev</td><td>(sqrt3_dev*(u_gq_dev*i_gd_dev - u_gd_dev*i_gq_dev))</td></tr><tr><td>20</td><td>limited_positive_d_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_d_iseq_dev)</td></tr><tr><td>21</td><td>limited_positive_q_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_q_iseq_dev)</td></tr><tr><td>22</td><td>limited_negative_d_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_d_iseq_dev)</td></tr><tr><td>23</td><td>limited_negative_q_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_q_iseq_dev)</td></tr><tr><td>24</td><td>positive_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_positive_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>25</td><td>negative_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_negative_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>26</td><td>activation_sequence_ramp_dev</td><td>((1+nonnegative_sequence_ramp_dev-sqrt((1-nonnegative_sequence_ramp_dev)**2))/2)</td></tr><tr><td>27</td><td>correction_d_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_d_to_device_negative_current_dev)</td></tr><tr><td>28</td><td>correction_q_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_q_to_device_negative_current_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_ga_dev)/dt</td><td>(I_od_dev*((V_dc_dev - Vdc_ref*Vdcbase_dev)))</td></tr><tr><td>d(Phi_gc_dev)/dt</td><td>(I_oq_dev*((Q_e_dev - Qe_ref*Sbase_dev)))</td></tr><tr><td>d(Phi_gb_dev)/dt</td><td>(I_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>d(Phi_gd_dev)/dt</td><td>(I_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+w_g_dev*Lg_dev*i_gq_dev)/Lg_dev)</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-w_g_dev*Lg_dev*i_gd_dev)/Lg_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>(((P_dc_dev - Pe_dev - P_dc_damp_dev))/(C_bus_dev*V_dc_dev))</td></tr><tr><td>d(Phi_pll_dev)/dt</td><td>(I_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr><tr><td>d(theta_pll_dev)/dt</td><td>y_pll_dev</td></tr><tr><td>d(Psi_d_dev)/dt</td><td>((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)</td></tr><tr><td>d(Psi_q_dev)/dt</td><td>((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)</td></tr><tr><td>d(Idv_dev)/dt</td><td>(((Kdo_dev)*(u_gq_dev+(((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)))-Idv_dev)/Tdo_dev)</td></tr><tr><td>d(Iqv_dev)/dt</td><td>(((Kqo_dev)*(u_gd_dev+(((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)))-Iqv_dev)/Tqo_dev)</td></tr><tr><td>d(v_positive_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_vseq_dev-v_positive_d_vseq_dev))</td></tr><tr><td>d(v_positive_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_vseq_dev-v_positive_q_vseq_dev))</td></tr><tr><td>d(v_negative_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_vseq_dev-v_negative_d_vseq_dev))</td></tr><tr><td>d(v_negative_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_vseq_dev-v_negative_q_vseq_dev))</td></tr><tr><td>d(i_positive_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_iseq_dev-i_positive_d_iseq_dev))</td></tr><tr><td>d(i_positive_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_iseq_dev-i_positive_q_iseq_dev))</td></tr><tr><td>d(i_negative_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_iseq_dev-i_negative_d_iseq_dev))</td></tr><tr><td>d(i_negative_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_iseq_dev-i_negative_q_iseq_dev))</td></tr><tr><td>d(Phi_d_negative_current_dev)/dt</td><td>(negative_current_ki_dev*(((negative_current_reference_d_negative_current_dev-i_negative_d_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>d(Phi_q_negative_current_dev)/dt</td><td>(negative_current_ki_dev*(((negative_current_reference_q_negative_current_dev-i_negative_q_iseq_dev)*activation_sequence_ramp_dev)))</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><p>This configuration has no implicit algebraic unknowns. Its explicit outputs and intermediate expressions are listed below.</p></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>u_gd_pu_dev</td><td>(cos(theta_pll_dev)*v_d_dev + sin(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gq_pu_dev</td><td>(-sin(theta_pll_dev)*v_d_dev + cos(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gd_dev</td><td>(Vbase_dev*u_gd_pu_dev)</td></tr><tr><td>u_gq_dev</td><td>(Vbase_dev*u_gq_pu_dev)</td></tr><tr><td>P_e_dev</td><td>(sqrt3_dev*(u_gd_dev*i_gd_dev + u_gq_dev*i_gq_dev))</td></tr><tr><td>Q_e_dev</td><td>(sqrt3_dev*(u_gq_dev*i_gd_dev - u_gd_dev*i_gq_dev))</td></tr><tr><td>U_t_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>comp_d_dev</td><td>(u_gd_dev - w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>comp_q_dev</td><td>(u_gq_dev + w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>y_ga_dev</td><td>(Phi_ga_dev+P_od_dev*((V_dc_dev - Vdc_ref*Vdcbase_dev)))</td></tr><tr><td>y_gc_dev</td><td>(Phi_gc_dev+P_oq_dev*((Q_e_dev - Qe_ref*Sbase_dev)))</td></tr><tr><td>Igd_ref_dev</td><td>(y_ga_dev + EnableControl_dev*(Bva_dev*u_gd_dev + Idv_dev))</td></tr><tr><td>Igq_ref_dev</td><td>(y_gc_dev + EnableControl_dev*(Bva_dev*u_gq_dev + Iqv_dev))</td></tr><tr><td>y_gb_dev</td><td>(Phi_gb_dev+P_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>y_gd_dev</td><td>(Phi_gd_dev+P_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>vcmd_d_dev</td><td>(y_gb_dev + comp_d_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(y_gd_dev + comp_q_dev)</td></tr><tr><td>vrefd_dev</td><td>((((V_dc_dev/Vdcbase_dev)*vcmd_d_dev))+correction_d_negative_current_dev)</td></tr><tr><td>vrefq_dev</td><td>((((V_dc_dev/Vdcbase_dev)*vcmd_q_dev))+correction_q_negative_current_dev)</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev + vrefq_dev*i_gq_dev))</td></tr><tr><td>i_dc_damp_dev</td><td>(G_dc_pu_dev*Idcbase_dev*(V_dc_dev/Vdcbase_dev - Vdc_damp_ref_dev))</td></tr><tr><td>P_dc_damp_dev</td><td>(i_dc_damp_dev*V_dc_dev)</td></tr><tr><td>i_dc_appa_dev</td><td>(i_dc_dev*SysIdcbase_dev/number_dev/Idcbase_dev)</td></tr><tr><td>P_dc_dev</td><td>((Idcbase_dev*i_dc_appa_dev)*V_dc_dev)</td></tr><tr><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr><tr><td>y_pll_dev</td><td>(Phi_pll_dev+P_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr><tr><td>i_0_dev</td><td>0</td></tr><tr><td>double_angle_vseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_vseq_dev</td><td>(-double_angle_vseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_vseq_dev</td><td>(cos(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev-sin(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_vseq_dev</td><td>(sin(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev+cos(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_d_dev-sin(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_d_dev+cos(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_positive_d_vseq_dev-sin(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_positive_d_vseq_dev+cos(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>positive_d_input_vseq_dev</td><td>(v_d_dev-rotated_d_negative_to_positive_vseq_dev)</td></tr><tr><td>positive_q_input_vseq_dev</td><td>(v_q_dev-rotated_q_negative_to_positive_vseq_dev)</td></tr><tr><td>negative_d_input_vseq_dev</td><td>(rotated_d_raw_to_negative_vseq_dev-rotated_d_positive_to_negative_vseq_dev)</td></tr><tr><td>negative_q_input_vseq_dev</td><td>(rotated_q_raw_to_negative_vseq_dev-rotated_q_positive_to_negative_vseq_dev)</td></tr><tr><td>double_angle_iseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_iseq_dev</td><td>(-double_angle_iseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_iseq_dev</td><td>(cos(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev-sin(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_iseq_dev</td><td>(sin(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev+cos(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_d_dev-sin(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_d_dev+cos(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_positive_d_iseq_dev-sin(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_positive_d_iseq_dev+cos(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>positive_d_input_iseq_dev</td><td>(i_d_dev-rotated_d_negative_to_positive_iseq_dev)</td></tr><tr><td>positive_q_input_iseq_dev</td><td>(i_q_dev-rotated_q_negative_to_positive_iseq_dev)</td></tr><tr><td>negative_d_input_iseq_dev</td><td>(rotated_d_raw_to_negative_iseq_dev-rotated_d_positive_to_negative_iseq_dev)</td></tr><tr><td>negative_q_input_iseq_dev</td><td>(rotated_q_raw_to_negative_iseq_dev-rotated_q_positive_to_negative_iseq_dev)</td></tr><tr><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>positive_magnitude_sequence_allocator_dev</td><td>sqrt(i_positive_d_iseq_dev**2+i_positive_q_iseq_dev**2)</td></tr><tr><td>negative_magnitude_sequence_allocator_dev</td><td>sqrt(i_negative_d_iseq_dev**2+i_negative_q_iseq_dev**2)</td></tr><tr><td>priority_positive_ratio_sequence_allocator_dev</td><td>(sequence_current_limit_dev/(positive_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>priority_positive_scale_sequence_allocator_dev</td><td>((1+priority_positive_ratio_sequence_allocator_dev-sqrt((1-priority_positive_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>priority_capacity_sequence_allocator_dev</td><td>(sequence_current_limit_dev-priority_positive_scale_sequence_allocator_dev*positive_magnitude_sequence_allocator_dev)</td></tr><tr><td>priority_negative_ratio_sequence_allocator_dev</td><td>(priority_capacity_sequence_allocator_dev/(negative_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>priority_negative_scale_sequence_allocator_dev</td><td>((1+priority_negative_ratio_sequence_allocator_dev-sqrt((1-priority_negative_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>total_magnitude_sequence_allocator_dev</td><td>(positive_magnitude_sequence_allocator_dev+negative_magnitude_sequence_allocator_dev)</td></tr><tr><td>uniform_ratio_sequence_allocator_dev</td><td>(sequence_current_limit_dev/(total_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>uniform_scale_sequence_allocator_dev</td><td>((1+uniform_ratio_sequence_allocator_dev-sqrt((1-uniform_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>positive_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_positive_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>negative_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_negative_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>limited_positive_d_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_d_iseq_dev)</td></tr><tr><td>limited_positive_q_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_q_iseq_dev)</td></tr><tr><td>limited_negative_d_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_d_iseq_dev)</td></tr><tr><td>limited_negative_q_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_q_iseq_dev)</td></tr><tr><td>elapsed_sequence_ramp_dev</td><td>((theta_sequence_dev-initial_angle_sequence_ramp_dev)/sequence_angular_frequency_dev)</td></tr><tr><td>raw_sequence_ramp_dev</td><td>((elapsed_sequence_ramp_dev-delay_s_sequence_ramp_dev)/ramp_s_sequence_ramp_dev)</td></tr><tr><td>nonnegative_sequence_ramp_dev</td><td>((raw_sequence_ramp_dev+sqrt(raw_sequence_ramp_dev**2))/2)</td></tr><tr><td>activation_sequence_ramp_dev</td><td>((1+nonnegative_sequence_ramp_dev-sqrt((1-nonnegative_sequence_ramp_dev)**2))/2)</td></tr><tr><td>y_d_negative_current_dev</td><td>(Phi_d_negative_current_dev+negative_current_kp_dev*(((negative_current_reference_d_negative_current_dev-i_negative_d_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>y_q_negative_current_dev</td><td>(Phi_q_negative_current_dev+negative_current_kp_dev*(((negative_current_reference_q_negative_current_dev-i_negative_q_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>negative_double_angle_negative_current_dev</td><td>(-2*theta_sequence_dev)</td></tr><tr><td>negative_device_angle_negative_current_dev</td><td>(-theta_pll_dev)</td></tr><tr><td>rotated_d_to_positive_negative_current_dev</td><td>(cos(negative_double_angle_negative_current_dev)*y_d_negative_current_dev-sin(negative_double_angle_negative_current_dev)*y_q_negative_current_dev)</td></tr><tr><td>rotated_q_to_positive_negative_current_dev</td><td>(sin(negative_double_angle_negative_current_dev)*y_d_negative_current_dev+cos(negative_double_angle_negative_current_dev)*y_q_negative_current_dev)</td></tr><tr><td>rotated_d_to_device_negative_current_dev</td><td>(cos(negative_device_angle_negative_current_dev)*rotated_d_to_positive_negative_current_dev-sin(negative_device_angle_negative_current_dev)*rotated_q_to_positive_negative_current_dev)</td></tr><tr><td>rotated_q_to_device_negative_current_dev</td><td>(sin(negative_device_angle_negative_current_dev)*rotated_d_to_positive_negative_current_dev+cos(negative_device_angle_negative_current_dev)*rotated_q_to_positive_negative_current_dev)</td></tr><tr><td>correction_d_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_d_to_device_negative_current_dev)</td></tr><tr><td>correction_q_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_q_to_device_negative_current_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><p>No separate logical-flag blocks are defined. Nonlinear limits, when present, remain explicitly embedded in the differential and algebraic expressions.</p></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.decouple / CurrentDecoupleDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ga / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_demand / DCBridgeCurrentDemand</h3><p>Own the IC bridge power and DC damping power expressions.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>bridge_power</td><td>Pe_dev</td><td>out</td><td>power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+ac_export</td></tr><tr><td>damping_current</td><td>i_dc_damp_dev</td><td>out</td><td>current</td><td>A</td><td>dc</td><td>Idcbase</td><td>+out_of_capacitor</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+out_of_capacitor</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr><tr><td>damping_conductance_pu</td><td>G_dc_pu_dev</td><td>conductance</td><td>pu</td><td>one</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>dc_voltage_base</td><td>Vdcbase_dev</td><td>voltage</td><td>V</td><td>Vdcbase</td></tr><tr><td>dc_voltage_reference</td><td>Vdc_damp_ref_dev</td><td>voltage</td><td>pu</td><td>one</td></tr></tbody></table></div><h3>device.dc_terminal / DCTerminalCurrentInterface</h3><p>Convert system-pu terminal current to one-unit DC input power.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_network_current</td><td>i_dc_dev</td><td>in</td><td>current</td><td>pu</td><td>dc</td><td>system_Idcbase</td><td>+dc_network_to_converter</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>dc_input_power</td><td>P_dc_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+dc_network_to_converter</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>system_current_base</td><td>SysIdcbase_dev</td><td>current</td><td>A</td><td>system_Idcbase</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>parallel_units</td><td>number_dev</td><td>count</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.rl / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_g_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rg_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lg_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.dc_link / DCLinkTwoPort</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_power_in</td><td>P_dc_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>ac_power_out</td><td>Pe_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_bus_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.pll / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.enable / EnableControlDamping</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.zero_sequence / ZeroSequenceOpenTerminal</h3><p>Three-wire terminal: expose the dq0 ABI while enforcing ``i0 = 0``.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>terminal_voltage_0</td><td>v_0_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq0</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>terminal_current_0</td><td>i_0_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq0</td><td>Ibase</td><td>+device_to_grid</td></tr></tbody></table></div><h3>device.voltage_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>v_positive_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>v_positive_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>v_negative_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>v_negative_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.voltage_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_negative_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_negative_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_positive_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_positive_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>i_positive_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>i_positive_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>i_negative_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>i_negative_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.current_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_power / SequencePowerDQ</h3><p>Expose sequence power terms without feeding the DC energy equation.

    The two cross terms are the cosine/sine coefficients of the fundamental
    positive/negative interaction.  They are diagnostics only; the existing
    instantaneous converter power remains authoritative for DC-link dynamics.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_current_allocator / SequenceCurrentPriorityAllocator</h3><p>Conservatively enforce ``|I+| + |I-| &lt;= Imax``.

    This norm bound guarantees the reconstructed instantaneous phase-current
    peak does not exceed ``Imax``.  Positive-priority mode preserves ``I+``
    first and allocates the remaining capacity to ``I-``.  Uniform mode scales
    both vectors together.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>positive_d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>positive_q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>negative_d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>negative_q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>limited_positive_d</td><td>limited_positive_d_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>limited_positive_q</td><td>limited_positive_q_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>limited_negative_d</td><td>limited_negative_d_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>limited_negative_q</td><td>limited_negative_q_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>current_limit</td><td>sequence_current_limit_dev</td><td>current</td><td>pu</td><td>Ibase</td></tr><tr><td>positive_priority</td><td>sequence_positive_priority_dev</td><td>boolean</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.sequence_activation / SequenceActivationRamp</h3><p>Map an unwrapped synchronous angle to a bounded ``0 -&gt; 1`` ramp.

    The ABC shell already publishes ``ThetaBus = theta0 + omega*t``.  Reusing
    that frame context keeps this equation portable to both Simulink and the
    Python DAE solver.  Absolute-value identities provide exact clipping
    without adding a discrete switch.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>activation</td><td>activation_sequence_ramp_dev</td><td>out</td><td>enable</td><td>1</td><td>scalar</td><td>one</td><td>+enabled</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>angular_frequency</td><td>sequence_angular_frequency_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr><tr><td>initial_angle</td><td>0.0</td><td>angle</td><td>rad</td><td>one_radian</td></tr><tr><td>delay_s</td><td>0.06</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>ramp_s</td><td>0.02</td><td>time</td><td>s</td><td>one_second</td></tr></tbody></table></div><h3>device.negative_current_control / NegativeSequenceCurrentControlVSC</h3><p>Drive measured negative current toward its declared reference.

    PI outputs are formed in the negative synchronous frame, reconstructed in
    the positive network frame with ``R(-2 theta_sequence)``, then rotated into
    the existing apparatus command frame with ``R(-theta_device)``.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.pi_d / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.pi_q / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>y_d_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>y_q_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_negative_current_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_to_positive_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_to_positive_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.negative_current_control.to_device / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>rotated_d_to_positive_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>rotated_q_to_positive_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_device_angle_negative_current_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_to_device_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_to_device_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div></details></section><section id="ic_eu" data-config="ic_eu"><h2>EU control</h2><p><span class="badge">13 states</span><span class="badge">0 implicit algebraic variables</span><span class="badge">42 parameters</span> <code>ic_eu</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>mode</td><td>3</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>1.0273</td></tr><tr><td>Xi</td><td>0.6022</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_ga_dev</td><td>P / DC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Phi_gc_dev</td><td>Q / AC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Phi_gb_dev</td><td>d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Phi_gd_dev</td><td>q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>i_gd_dev</td><td>converter current d; branch current d</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>5</td><td>i_gq_dev</td><td>converter current q; branch current q</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>6</td><td>V_dc_dev</td><td>dc voltage</td><td>V / dc; model_native / dc</td></tr><tr><td>7</td><td>Phi_pll_dev</td><td>PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>theta_pll_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>9</td><td>Psi_d_dev</td><td>IC d-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>Psi_q_dev</td><td>IC q-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>Idv_dev</td><td>IC d-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>Iqv_dev</td><td>IC q-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>P_od_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_od_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_oq_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_oq_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_id_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_id_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_iq_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_iq_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_pll_dev</td><td>6.42</td><td></td><td></td><td></td></tr><tr><td>I_pll_dev</td><td>0.78</td><td></td><td></td><td></td></tr><tr><td>G_dc_pu_dev</td><td>0.0</td><td>conductance</td><td>pu / one</td><td></td></tr><tr><td>C_bus_pu_dev</td><td>0.0048</td><td></td><td></td><td></td></tr><tr><td>Rg_pu_dev</td><td>0.03</td><td></td><td></td><td></td></tr><tr><td>Lg_pu_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>10000.0</td><td></td><td></td><td></td></tr><tr><td>Vbase_dev</td><td>380.0</td><td>voltage</td><td>model_native / device_Vbase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>700.0</td><td>voltage</td><td>V / Vdcbase</td><td></td></tr><tr><td>Ibase_dev</td><td>15.1934281365691</td><td></td><td></td><td></td></tr><tr><td>Idcbase_dev</td><td>14.285714285714286</td><td>current</td><td>A / Idcbase</td><td></td></tr><tr><td>SysSbase_dev</td><td>100000000.0</td><td></td><td></td><td></td></tr><tr><td>SysVbase_dev</td><td>380000.0</td><td></td><td></td><td></td></tr><tr><td>SysIdcbase_dev</td><td>142857.14285714287</td><td>current</td><td>A / system_Idcbase</td><td></td></tr><tr><td>number_dev</td><td>9000.0</td><td>count</td><td>1 / one</td><td></td></tr><tr><td>w_g_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>Lg_dev</td><td>0.0001915164481872474</td><td>inductance</td><td>model_native / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>0.4332</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>8.817448370742125e-07</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>vq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableControl_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Bva_dev</td><td>1.1111111111111111e-07</td><td></td><td></td><td></td></tr><tr><td>Tdo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tdi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Tqo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tqi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Kdo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kdi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Kqo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kqi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Vdc_damp_ref_dev</td><td>1.0</td><td>voltage</td><td>pu / one</td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>2</td><td>i_dc_dev</td><td>dc network current [pu, dc, +dc_network_to_converter]</td></tr><tr><td>3</td><td>Ut_ref</td><td></td></tr><tr><td>4</td><td>Vdc_ref</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>2</td><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_ga_dev)/dt</td><td>(I_od_dev*((V_dc_dev - Vdc_ref*Vdcbase_dev)))</td></tr><tr><td>d(Phi_gc_dev)/dt</td><td>(I_oq_dev*(((U_t_dev - Ut_ref*Vbase_dev)*one_third_dev)))</td></tr><tr><td>d(Phi_gb_dev)/dt</td><td>(I_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>d(Phi_gd_dev)/dt</td><td>(I_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+w_g_dev*Lg_dev*i_gq_dev)/Lg_dev)</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-w_g_dev*Lg_dev*i_gd_dev)/Lg_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>(((P_dc_dev - Pe_dev - P_dc_damp_dev))/(C_bus_dev*V_dc_dev))</td></tr><tr><td>d(Phi_pll_dev)/dt</td><td>(I_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr><tr><td>d(theta_pll_dev)/dt</td><td>y_pll_dev</td></tr><tr><td>d(Psi_d_dev)/dt</td><td>((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)</td></tr><tr><td>d(Psi_q_dev)/dt</td><td>((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)</td></tr><tr><td>d(Idv_dev)/dt</td><td>(((Kdo_dev)*(u_gq_dev+(((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)))-Idv_dev)/Tdo_dev)</td></tr><tr><td>d(Iqv_dev)/dt</td><td>(((Kqo_dev)*(u_gd_dev+(((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)))-Iqv_dev)/Tqo_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><p>This configuration has no implicit algebraic unknowns. Its explicit outputs and intermediate expressions are listed below.</p></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>u_gd_pu_dev</td><td>(cos(theta_pll_dev)*v_d_dev + sin(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gq_pu_dev</td><td>(-sin(theta_pll_dev)*v_d_dev + cos(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gd_dev</td><td>(Vbase_dev*u_gd_pu_dev)</td></tr><tr><td>u_gq_dev</td><td>(Vbase_dev*u_gq_pu_dev)</td></tr><tr><td>P_e_dev</td><td>(sqrt3_dev*(u_gd_dev*i_gd_dev + u_gq_dev*i_gq_dev))</td></tr><tr><td>Q_e_dev</td><td>(sqrt3_dev*(u_gq_dev*i_gd_dev - u_gd_dev*i_gq_dev))</td></tr><tr><td>U_t_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>comp_d_dev</td><td>(u_gd_dev - w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>comp_q_dev</td><td>(u_gq_dev + w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>U_t_error_dev</td><td>((U_t_dev - Ut_ref*Vbase_dev)*one_third_dev)</td></tr><tr><td>y_ga_dev</td><td>(Phi_ga_dev+P_od_dev*((V_dc_dev - Vdc_ref*Vdcbase_dev)))</td></tr><tr><td>y_gc_dev</td><td>(Phi_gc_dev+P_oq_dev*(((U_t_dev - Ut_ref*Vbase_dev)*one_third_dev)))</td></tr><tr><td>Igd_ref_dev</td><td>(y_ga_dev + EnableControl_dev*(Bva_dev*u_gd_dev + Idv_dev))</td></tr><tr><td>Igq_ref_dev</td><td>(y_gc_dev + EnableControl_dev*(Bva_dev*u_gq_dev + Iqv_dev))</td></tr><tr><td>y_gb_dev</td><td>(Phi_gb_dev+P_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>y_gd_dev</td><td>(Phi_gd_dev+P_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>vcmd_d_dev</td><td>(y_gb_dev + comp_d_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(y_gd_dev + comp_q_dev)</td></tr><tr><td>vrefd_dev</td><td>((V_dc_dev/Vdcbase_dev)*vcmd_d_dev)</td></tr><tr><td>vrefq_dev</td><td>((V_dc_dev/Vdcbase_dev)*vcmd_q_dev)</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev + vrefq_dev*i_gq_dev))</td></tr><tr><td>i_dc_damp_dev</td><td>(G_dc_pu_dev*Idcbase_dev*(V_dc_dev/Vdcbase_dev - Vdc_damp_ref_dev))</td></tr><tr><td>P_dc_damp_dev</td><td>(i_dc_damp_dev*V_dc_dev)</td></tr><tr><td>i_dc_appa_dev</td><td>(i_dc_dev*SysIdcbase_dev/number_dev/Idcbase_dev)</td></tr><tr><td>P_dc_dev</td><td>((Idcbase_dev*i_dc_appa_dev)*V_dc_dev)</td></tr><tr><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr><tr><td>y_pll_dev</td><td>(Phi_pll_dev+P_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><p>No separate logical-flag blocks are defined. Nonlinear limits, when present, remain explicitly embedded in the differential and algebraic expressions.</p></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.decouple / CurrentDecoupleDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ga / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_demand / DCBridgeCurrentDemand</h3><p>Own the IC bridge power and DC damping power expressions.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>bridge_power</td><td>Pe_dev</td><td>out</td><td>power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+ac_export</td></tr><tr><td>damping_current</td><td>i_dc_damp_dev</td><td>out</td><td>current</td><td>A</td><td>dc</td><td>Idcbase</td><td>+out_of_capacitor</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+out_of_capacitor</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr><tr><td>damping_conductance_pu</td><td>G_dc_pu_dev</td><td>conductance</td><td>pu</td><td>one</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>dc_voltage_base</td><td>Vdcbase_dev</td><td>voltage</td><td>V</td><td>Vdcbase</td></tr><tr><td>dc_voltage_reference</td><td>Vdc_damp_ref_dev</td><td>voltage</td><td>pu</td><td>one</td></tr></tbody></table></div><h3>device.dc_terminal / DCTerminalCurrentInterface</h3><p>Convert system-pu terminal current to one-unit DC input power.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_network_current</td><td>i_dc_dev</td><td>in</td><td>current</td><td>pu</td><td>dc</td><td>system_Idcbase</td><td>+dc_network_to_converter</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>dc_input_power</td><td>P_dc_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+dc_network_to_converter</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>system_current_base</td><td>SysIdcbase_dev</td><td>current</td><td>A</td><td>system_Idcbase</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>parallel_units</td><td>number_dev</td><td>count</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.rl / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_g_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rg_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lg_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.dc_link / DCLinkTwoPort</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_power_in</td><td>P_dc_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>ac_power_out</td><td>Pe_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_bus_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.pll / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.enable / EnableControlDamping</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div></details></section><section id="ic_pq" data-config="ic_pq"><h2>PQ control</h2><p><span class="badge">13 states</span><span class="badge">0 implicit algebraic variables</span><span class="badge">42 parameters</span> <code>ic_pq</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>mode</td><td>0</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>1.0273</td></tr><tr><td>Xi</td><td>0.6022</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_ga_dev</td><td>P / DC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Phi_gc_dev</td><td>Q / AC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Phi_gb_dev</td><td>d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Phi_gd_dev</td><td>q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>i_gd_dev</td><td>converter current d; branch current d</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>5</td><td>i_gq_dev</td><td>converter current q; branch current q</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>6</td><td>V_dc_dev</td><td>dc voltage</td><td>V / dc; model_native / dc</td></tr><tr><td>7</td><td>Phi_pll_dev</td><td>PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>theta_pll_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>9</td><td>Psi_d_dev</td><td>IC d-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>Psi_q_dev</td><td>IC q-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>Idv_dev</td><td>IC d-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>Iqv_dev</td><td>IC q-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>P_od_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_od_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_oq_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_oq_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_id_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_id_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_iq_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_iq_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_pll_dev</td><td>6.42</td><td></td><td></td><td></td></tr><tr><td>I_pll_dev</td><td>0.78</td><td></td><td></td><td></td></tr><tr><td>G_dc_pu_dev</td><td>0.0</td><td>conductance</td><td>pu / one</td><td></td></tr><tr><td>C_bus_pu_dev</td><td>0.0048</td><td></td><td></td><td></td></tr><tr><td>Rg_pu_dev</td><td>0.03</td><td></td><td></td><td></td></tr><tr><td>Lg_pu_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>10000.0</td><td></td><td></td><td></td></tr><tr><td>Vbase_dev</td><td>380.0</td><td>voltage</td><td>model_native / device_Vbase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>700.0</td><td>voltage</td><td>V / Vdcbase</td><td></td></tr><tr><td>Ibase_dev</td><td>15.1934281365691</td><td></td><td></td><td></td></tr><tr><td>Idcbase_dev</td><td>14.285714285714286</td><td>current</td><td>A / Idcbase</td><td></td></tr><tr><td>SysSbase_dev</td><td>100000000.0</td><td></td><td></td><td></td></tr><tr><td>SysVbase_dev</td><td>380000.0</td><td></td><td></td><td></td></tr><tr><td>SysIdcbase_dev</td><td>142857.14285714287</td><td>current</td><td>A / system_Idcbase</td><td></td></tr><tr><td>number_dev</td><td>9000.0</td><td>count</td><td>1 / one</td><td></td></tr><tr><td>w_g_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>Lg_dev</td><td>0.0001915164481872474</td><td>inductance</td><td>model_native / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>0.4332</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>8.817448370742125e-07</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>vq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableControl_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Bva_dev</td><td>1.1111111111111111e-07</td><td></td><td></td><td></td></tr><tr><td>Tdo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tdi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Tqo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tqi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Kdo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kdi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Kqo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kqi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Vdc_damp_ref_dev</td><td>1.0</td><td>voltage</td><td>pu / one</td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>2</td><td>i_dc_dev</td><td>dc network current [pu, dc, +dc_network_to_converter]</td></tr><tr><td>3</td><td>Pe_ref</td><td></td></tr><tr><td>4</td><td>Qe_ref</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>2</td><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_ga_dev)/dt</td><td>(I_od_dev*((Pe_ref*Sbase_dev - P_e_dev)))</td></tr><tr><td>d(Phi_gc_dev)/dt</td><td>(I_oq_dev*((Q_e_dev - Qe_ref*Sbase_dev)))</td></tr><tr><td>d(Phi_gb_dev)/dt</td><td>(I_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>d(Phi_gd_dev)/dt</td><td>(I_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+w_g_dev*Lg_dev*i_gq_dev)/Lg_dev)</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-w_g_dev*Lg_dev*i_gd_dev)/Lg_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>(((P_dc_dev - Pe_dev - P_dc_damp_dev))/(C_bus_dev*V_dc_dev))</td></tr><tr><td>d(Phi_pll_dev)/dt</td><td>(I_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr><tr><td>d(theta_pll_dev)/dt</td><td>y_pll_dev</td></tr><tr><td>d(Psi_d_dev)/dt</td><td>((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)</td></tr><tr><td>d(Psi_q_dev)/dt</td><td>((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)</td></tr><tr><td>d(Idv_dev)/dt</td><td>(((Kdo_dev)*(u_gq_dev+(((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)))-Idv_dev)/Tdo_dev)</td></tr><tr><td>d(Iqv_dev)/dt</td><td>(((Kqo_dev)*(u_gd_dev+(((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)))-Iqv_dev)/Tqo_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><p>This configuration has no implicit algebraic unknowns. Its explicit outputs and intermediate expressions are listed below.</p></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>u_gd_pu_dev</td><td>(cos(theta_pll_dev)*v_d_dev + sin(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gq_pu_dev</td><td>(-sin(theta_pll_dev)*v_d_dev + cos(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gd_dev</td><td>(Vbase_dev*u_gd_pu_dev)</td></tr><tr><td>u_gq_dev</td><td>(Vbase_dev*u_gq_pu_dev)</td></tr><tr><td>P_e_dev</td><td>(sqrt3_dev*(u_gd_dev*i_gd_dev + u_gq_dev*i_gq_dev))</td></tr><tr><td>Q_e_dev</td><td>(sqrt3_dev*(u_gq_dev*i_gd_dev - u_gd_dev*i_gq_dev))</td></tr><tr><td>U_t_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>comp_d_dev</td><td>(u_gd_dev - w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>comp_q_dev</td><td>(u_gq_dev + w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>y_ga_dev</td><td>(Phi_ga_dev+P_od_dev*((Pe_ref*Sbase_dev - P_e_dev)))</td></tr><tr><td>y_gc_dev</td><td>(Phi_gc_dev+P_oq_dev*((Q_e_dev - Qe_ref*Sbase_dev)))</td></tr><tr><td>Igd_ref_dev</td><td>(y_ga_dev + EnableControl_dev*(Bva_dev*u_gd_dev + Idv_dev))</td></tr><tr><td>Igq_ref_dev</td><td>(y_gc_dev + EnableControl_dev*(Bva_dev*u_gq_dev + Iqv_dev))</td></tr><tr><td>y_gb_dev</td><td>(Phi_gb_dev+P_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>y_gd_dev</td><td>(Phi_gd_dev+P_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>vcmd_d_dev</td><td>(y_gb_dev + comp_d_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(y_gd_dev + comp_q_dev)</td></tr><tr><td>vrefd_dev</td><td>((V_dc_dev/Vdcbase_dev)*vcmd_d_dev)</td></tr><tr><td>vrefq_dev</td><td>((V_dc_dev/Vdcbase_dev)*vcmd_q_dev)</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev + vrefq_dev*i_gq_dev))</td></tr><tr><td>i_dc_damp_dev</td><td>(G_dc_pu_dev*Idcbase_dev*(V_dc_dev/Vdcbase_dev - Vdc_damp_ref_dev))</td></tr><tr><td>P_dc_damp_dev</td><td>(i_dc_damp_dev*V_dc_dev)</td></tr><tr><td>i_dc_appa_dev</td><td>(i_dc_dev*SysIdcbase_dev/number_dev/Idcbase_dev)</td></tr><tr><td>P_dc_dev</td><td>((Idcbase_dev*i_dc_appa_dev)*V_dc_dev)</td></tr><tr><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr><tr><td>y_pll_dev</td><td>(Phi_pll_dev+P_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><p>No separate logical-flag blocks are defined. Nonlinear limits, when present, remain explicitly embedded in the differential and algebraic expressions.</p></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.decouple / CurrentDecoupleDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ga / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_demand / DCBridgeCurrentDemand</h3><p>Own the IC bridge power and DC damping power expressions.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>bridge_power</td><td>Pe_dev</td><td>out</td><td>power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+ac_export</td></tr><tr><td>damping_current</td><td>i_dc_damp_dev</td><td>out</td><td>current</td><td>A</td><td>dc</td><td>Idcbase</td><td>+out_of_capacitor</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+out_of_capacitor</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr><tr><td>damping_conductance_pu</td><td>G_dc_pu_dev</td><td>conductance</td><td>pu</td><td>one</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>dc_voltage_base</td><td>Vdcbase_dev</td><td>voltage</td><td>V</td><td>Vdcbase</td></tr><tr><td>dc_voltage_reference</td><td>Vdc_damp_ref_dev</td><td>voltage</td><td>pu</td><td>one</td></tr></tbody></table></div><h3>device.dc_terminal / DCTerminalCurrentInterface</h3><p>Convert system-pu terminal current to one-unit DC input power.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_network_current</td><td>i_dc_dev</td><td>in</td><td>current</td><td>pu</td><td>dc</td><td>system_Idcbase</td><td>+dc_network_to_converter</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>dc_input_power</td><td>P_dc_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+dc_network_to_converter</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>system_current_base</td><td>SysIdcbase_dev</td><td>current</td><td>A</td><td>system_Idcbase</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>parallel_units</td><td>number_dev</td><td>count</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.rl / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_g_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rg_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lg_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.dc_link / DCLinkTwoPort</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_power_in</td><td>P_dc_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>ac_power_out</td><td>Pe_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_bus_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.pll / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.enable / EnableControlDamping</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div></details></section><section id="ic_pq_pn0_active" data-config="ic_pq_pn0_active"><h2>PQ control with active sequence control</h2><p><span class="badge">23 states</span><span class="badge">0 implicit algebraic variables</span><span class="badge">56 parameters</span> <code>ic_pq_pn0_active</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>mode</td><td>0</td></tr><tr><td>sequence_control.mode</td><td>active</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>1.0273</td></tr><tr><td>Xi</td><td>0.6022</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_ga_dev</td><td>P / DC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Phi_gc_dev</td><td>Q / AC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Phi_gb_dev</td><td>d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Phi_gd_dev</td><td>q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>i_gd_dev</td><td>converter current d; branch current d</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>5</td><td>i_gq_dev</td><td>converter current q; branch current q</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>6</td><td>V_dc_dev</td><td>dc voltage</td><td>V / dc; model_native / dc</td></tr><tr><td>7</td><td>Phi_pll_dev</td><td>PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>theta_pll_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>9</td><td>Psi_d_dev</td><td>IC d-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>Psi_q_dev</td><td>IC q-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>Idv_dev</td><td>IC d-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>Iqv_dev</td><td>IC q-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>13</td><td>v_positive_d_vseq_dev</td><td>positive d; d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>14</td><td>v_positive_q_vseq_dev</td><td>positive q; q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>15</td><td>v_negative_d_vseq_dev</td><td>negative d; d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>16</td><td>v_negative_q_vseq_dev</td><td>negative q; q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>17</td><td>i_positive_d_iseq_dev</td><td>positive d; d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>18</td><td>i_positive_q_iseq_dev</td><td>positive q; q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>19</td><td>i_negative_d_iseq_dev</td><td>negative d; d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>20</td><td>i_negative_q_iseq_dev</td><td>negative q; q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>21</td><td>Phi_d_negative_current_dev</td><td>d-axis negative-sequence current-loop integral state</td><td>Integral scaling follows Ki and the derivative</td></tr><tr><td>22</td><td>Phi_q_negative_current_dev</td><td>q-axis negative-sequence current-loop integral state</td><td>Integral scaling follows Ki and the derivative</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>P_od_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_od_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_oq_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_oq_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_id_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_id_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_iq_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_iq_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_pll_dev</td><td>6.42</td><td></td><td></td><td></td></tr><tr><td>I_pll_dev</td><td>0.78</td><td></td><td></td><td></td></tr><tr><td>G_dc_pu_dev</td><td>0.0</td><td>conductance</td><td>pu / one</td><td></td></tr><tr><td>C_bus_pu_dev</td><td>0.0048</td><td></td><td></td><td></td></tr><tr><td>Rg_pu_dev</td><td>0.03</td><td></td><td></td><td></td></tr><tr><td>Lg_pu_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>10000.0</td><td></td><td></td><td></td></tr><tr><td>Vbase_dev</td><td>380.0</td><td>voltage</td><td>model_native / device_Vbase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>700.0</td><td>voltage</td><td>V / Vdcbase</td><td></td></tr><tr><td>Ibase_dev</td><td>15.1934281365691</td><td></td><td></td><td></td></tr><tr><td>Idcbase_dev</td><td>14.285714285714286</td><td>current</td><td>A / Idcbase</td><td></td></tr><tr><td>SysSbase_dev</td><td>100000000.0</td><td></td><td></td><td></td></tr><tr><td>SysVbase_dev</td><td>380000.0</td><td></td><td></td><td></td></tr><tr><td>SysIdcbase_dev</td><td>142857.14285714287</td><td>current</td><td>A / system_Idcbase</td><td></td></tr><tr><td>number_dev</td><td>9000.0</td><td>count</td><td>1 / one</td><td></td></tr><tr><td>w_g_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>Lg_dev</td><td>0.0001915164481872474</td><td>inductance</td><td>model_native / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>0.4332</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>8.817448370742125e-07</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>vq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableControl_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Bva_dev</td><td>1.1111111111111111e-07</td><td></td><td></td><td></td></tr><tr><td>Tdo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tdi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Tqo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tqi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Kdo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kdi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Kqo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kqi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Vdc_damp_ref_dev</td><td>1.0</td><td>voltage</td><td>pu / one</td><td></td></tr><tr><td>wb_zero_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>ddsrf_rate_dev</td><td>125.66370614359172</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>power_scale_sequence_power_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>sequence_current_limit_dev</td><td>1.2</td><td>current</td><td>pu / Ibase</td><td></td></tr><tr><td>sequence_positive_priority_dev</td><td>1.0</td><td>boolean</td><td>1 / one</td><td></td></tr><tr><td>epsilon_sequence_allocator_dev</td><td>1e-12</td><td></td><td></td><td></td></tr><tr><td>sequence_angular_frequency_dev</td><td>376.99111843077515</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>initial_angle_sequence_ramp_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>delay_s_sequence_ramp_dev</td><td>0.06</td><td></td><td></td><td></td></tr><tr><td>ramp_s_sequence_ramp_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>negative_current_kp_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>negative_current_ki_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>negative_current_reference_d_negative_current_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>negative_current_reference_q_negative_current_dev</td><td>0.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]; raw d [pu, positive_dq, +d]; d [1, source_dq, +d]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]; raw q [pu, positive_dq, +q]; q [1, source_dq, +q]</td></tr><tr><td>2</td><td>i_dc_dev</td><td>dc network current [pu, dc, +dc_network_to_converter]</td></tr><tr><td>3</td><td>Pe_ref</td><td></td></tr><tr><td>4</td><td>Qe_ref</td><td></td></tr><tr><td>5</td><td>v_0_dev</td><td>terminal voltage 0 [pu, network_dq0, +pcc_to_neutral]</td></tr><tr><td>6</td><td>theta_sequence_dev</td><td>frame angle [rad, stationary_to_positive, +positive_rotation]</td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>2</td><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr><tr><td>3</td><td>i_0_dev</td><td>0</td></tr><tr><td>4</td><td>v_positive_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>5</td><td>v_positive_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>6</td><td>v_negative_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>7</td><td>v_negative_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>8</td><td>i_positive_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>9</td><td>i_positive_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>10</td><td>i_negative_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>11</td><td>i_negative_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>12</td><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>13</td><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>14</td><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>15</td><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>16</td><td>V_dc_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>17</td><td>Pe_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev + vrefq_dev*i_gq_dev))</td></tr><tr><td>18</td><td>P_e_dev</td><td>(sqrt3_dev*(u_gd_dev*i_gd_dev + u_gq_dev*i_gq_dev))</td></tr><tr><td>19</td><td>Q_e_dev</td><td>(sqrt3_dev*(u_gq_dev*i_gd_dev - u_gd_dev*i_gq_dev))</td></tr><tr><td>20</td><td>limited_positive_d_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_d_iseq_dev)</td></tr><tr><td>21</td><td>limited_positive_q_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_q_iseq_dev)</td></tr><tr><td>22</td><td>limited_negative_d_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_d_iseq_dev)</td></tr><tr><td>23</td><td>limited_negative_q_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_q_iseq_dev)</td></tr><tr><td>24</td><td>positive_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_positive_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>25</td><td>negative_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_negative_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>26</td><td>activation_sequence_ramp_dev</td><td>((1+nonnegative_sequence_ramp_dev-sqrt((1-nonnegative_sequence_ramp_dev)**2))/2)</td></tr><tr><td>27</td><td>correction_d_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_d_to_device_negative_current_dev)</td></tr><tr><td>28</td><td>correction_q_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_q_to_device_negative_current_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_ga_dev)/dt</td><td>(I_od_dev*((Pe_ref*Sbase_dev - P_e_dev)))</td></tr><tr><td>d(Phi_gc_dev)/dt</td><td>(I_oq_dev*((Q_e_dev - Qe_ref*Sbase_dev)))</td></tr><tr><td>d(Phi_gb_dev)/dt</td><td>(I_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>d(Phi_gd_dev)/dt</td><td>(I_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+w_g_dev*Lg_dev*i_gq_dev)/Lg_dev)</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-w_g_dev*Lg_dev*i_gd_dev)/Lg_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>(((P_dc_dev - Pe_dev - P_dc_damp_dev))/(C_bus_dev*V_dc_dev))</td></tr><tr><td>d(Phi_pll_dev)/dt</td><td>(I_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr><tr><td>d(theta_pll_dev)/dt</td><td>y_pll_dev</td></tr><tr><td>d(Psi_d_dev)/dt</td><td>((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)</td></tr><tr><td>d(Psi_q_dev)/dt</td><td>((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)</td></tr><tr><td>d(Idv_dev)/dt</td><td>(((Kdo_dev)*(u_gq_dev+(((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)))-Idv_dev)/Tdo_dev)</td></tr><tr><td>d(Iqv_dev)/dt</td><td>(((Kqo_dev)*(u_gd_dev+(((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)))-Iqv_dev)/Tqo_dev)</td></tr><tr><td>d(v_positive_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_vseq_dev-v_positive_d_vseq_dev))</td></tr><tr><td>d(v_positive_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_vseq_dev-v_positive_q_vseq_dev))</td></tr><tr><td>d(v_negative_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_vseq_dev-v_negative_d_vseq_dev))</td></tr><tr><td>d(v_negative_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_vseq_dev-v_negative_q_vseq_dev))</td></tr><tr><td>d(i_positive_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_iseq_dev-i_positive_d_iseq_dev))</td></tr><tr><td>d(i_positive_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_iseq_dev-i_positive_q_iseq_dev))</td></tr><tr><td>d(i_negative_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_iseq_dev-i_negative_d_iseq_dev))</td></tr><tr><td>d(i_negative_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_iseq_dev-i_negative_q_iseq_dev))</td></tr><tr><td>d(Phi_d_negative_current_dev)/dt</td><td>(negative_current_ki_dev*(((negative_current_reference_d_negative_current_dev-i_negative_d_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>d(Phi_q_negative_current_dev)/dt</td><td>(negative_current_ki_dev*(((negative_current_reference_q_negative_current_dev-i_negative_q_iseq_dev)*activation_sequence_ramp_dev)))</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><p>This configuration has no implicit algebraic unknowns. Its explicit outputs and intermediate expressions are listed below.</p></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>u_gd_pu_dev</td><td>(cos(theta_pll_dev)*v_d_dev + sin(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gq_pu_dev</td><td>(-sin(theta_pll_dev)*v_d_dev + cos(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gd_dev</td><td>(Vbase_dev*u_gd_pu_dev)</td></tr><tr><td>u_gq_dev</td><td>(Vbase_dev*u_gq_pu_dev)</td></tr><tr><td>P_e_dev</td><td>(sqrt3_dev*(u_gd_dev*i_gd_dev + u_gq_dev*i_gq_dev))</td></tr><tr><td>Q_e_dev</td><td>(sqrt3_dev*(u_gq_dev*i_gd_dev - u_gd_dev*i_gq_dev))</td></tr><tr><td>U_t_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>comp_d_dev</td><td>(u_gd_dev - w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>comp_q_dev</td><td>(u_gq_dev + w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>y_ga_dev</td><td>(Phi_ga_dev+P_od_dev*((Pe_ref*Sbase_dev - P_e_dev)))</td></tr><tr><td>y_gc_dev</td><td>(Phi_gc_dev+P_oq_dev*((Q_e_dev - Qe_ref*Sbase_dev)))</td></tr><tr><td>Igd_ref_dev</td><td>(y_ga_dev + EnableControl_dev*(Bva_dev*u_gd_dev + Idv_dev))</td></tr><tr><td>Igq_ref_dev</td><td>(y_gc_dev + EnableControl_dev*(Bva_dev*u_gq_dev + Iqv_dev))</td></tr><tr><td>y_gb_dev</td><td>(Phi_gb_dev+P_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>y_gd_dev</td><td>(Phi_gd_dev+P_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>vcmd_d_dev</td><td>(y_gb_dev + comp_d_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(y_gd_dev + comp_q_dev)</td></tr><tr><td>vrefd_dev</td><td>((((V_dc_dev/Vdcbase_dev)*vcmd_d_dev))+correction_d_negative_current_dev)</td></tr><tr><td>vrefq_dev</td><td>((((V_dc_dev/Vdcbase_dev)*vcmd_q_dev))+correction_q_negative_current_dev)</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev + vrefq_dev*i_gq_dev))</td></tr><tr><td>i_dc_damp_dev</td><td>(G_dc_pu_dev*Idcbase_dev*(V_dc_dev/Vdcbase_dev - Vdc_damp_ref_dev))</td></tr><tr><td>P_dc_damp_dev</td><td>(i_dc_damp_dev*V_dc_dev)</td></tr><tr><td>i_dc_appa_dev</td><td>(i_dc_dev*SysIdcbase_dev/number_dev/Idcbase_dev)</td></tr><tr><td>P_dc_dev</td><td>((Idcbase_dev*i_dc_appa_dev)*V_dc_dev)</td></tr><tr><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr><tr><td>y_pll_dev</td><td>(Phi_pll_dev+P_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr><tr><td>i_0_dev</td><td>0</td></tr><tr><td>double_angle_vseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_vseq_dev</td><td>(-double_angle_vseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_vseq_dev</td><td>(cos(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev-sin(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_vseq_dev</td><td>(sin(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev+cos(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_d_dev-sin(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_d_dev+cos(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_positive_d_vseq_dev-sin(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_positive_d_vseq_dev+cos(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>positive_d_input_vseq_dev</td><td>(v_d_dev-rotated_d_negative_to_positive_vseq_dev)</td></tr><tr><td>positive_q_input_vseq_dev</td><td>(v_q_dev-rotated_q_negative_to_positive_vseq_dev)</td></tr><tr><td>negative_d_input_vseq_dev</td><td>(rotated_d_raw_to_negative_vseq_dev-rotated_d_positive_to_negative_vseq_dev)</td></tr><tr><td>negative_q_input_vseq_dev</td><td>(rotated_q_raw_to_negative_vseq_dev-rotated_q_positive_to_negative_vseq_dev)</td></tr><tr><td>double_angle_iseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_iseq_dev</td><td>(-double_angle_iseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_iseq_dev</td><td>(cos(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev-sin(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_iseq_dev</td><td>(sin(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev+cos(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_d_dev-sin(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_d_dev+cos(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_positive_d_iseq_dev-sin(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_positive_d_iseq_dev+cos(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>positive_d_input_iseq_dev</td><td>(i_d_dev-rotated_d_negative_to_positive_iseq_dev)</td></tr><tr><td>positive_q_input_iseq_dev</td><td>(i_q_dev-rotated_q_negative_to_positive_iseq_dev)</td></tr><tr><td>negative_d_input_iseq_dev</td><td>(rotated_d_raw_to_negative_iseq_dev-rotated_d_positive_to_negative_iseq_dev)</td></tr><tr><td>negative_q_input_iseq_dev</td><td>(rotated_q_raw_to_negative_iseq_dev-rotated_q_positive_to_negative_iseq_dev)</td></tr><tr><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>positive_magnitude_sequence_allocator_dev</td><td>sqrt(i_positive_d_iseq_dev**2+i_positive_q_iseq_dev**2)</td></tr><tr><td>negative_magnitude_sequence_allocator_dev</td><td>sqrt(i_negative_d_iseq_dev**2+i_negative_q_iseq_dev**2)</td></tr><tr><td>priority_positive_ratio_sequence_allocator_dev</td><td>(sequence_current_limit_dev/(positive_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>priority_positive_scale_sequence_allocator_dev</td><td>((1+priority_positive_ratio_sequence_allocator_dev-sqrt((1-priority_positive_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>priority_capacity_sequence_allocator_dev</td><td>(sequence_current_limit_dev-priority_positive_scale_sequence_allocator_dev*positive_magnitude_sequence_allocator_dev)</td></tr><tr><td>priority_negative_ratio_sequence_allocator_dev</td><td>(priority_capacity_sequence_allocator_dev/(negative_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>priority_negative_scale_sequence_allocator_dev</td><td>((1+priority_negative_ratio_sequence_allocator_dev-sqrt((1-priority_negative_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>total_magnitude_sequence_allocator_dev</td><td>(positive_magnitude_sequence_allocator_dev+negative_magnitude_sequence_allocator_dev)</td></tr><tr><td>uniform_ratio_sequence_allocator_dev</td><td>(sequence_current_limit_dev/(total_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>uniform_scale_sequence_allocator_dev</td><td>((1+uniform_ratio_sequence_allocator_dev-sqrt((1-uniform_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>positive_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_positive_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>negative_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_negative_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>limited_positive_d_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_d_iseq_dev)</td></tr><tr><td>limited_positive_q_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_q_iseq_dev)</td></tr><tr><td>limited_negative_d_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_d_iseq_dev)</td></tr><tr><td>limited_negative_q_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_q_iseq_dev)</td></tr><tr><td>elapsed_sequence_ramp_dev</td><td>((theta_sequence_dev-initial_angle_sequence_ramp_dev)/sequence_angular_frequency_dev)</td></tr><tr><td>raw_sequence_ramp_dev</td><td>((elapsed_sequence_ramp_dev-delay_s_sequence_ramp_dev)/ramp_s_sequence_ramp_dev)</td></tr><tr><td>nonnegative_sequence_ramp_dev</td><td>((raw_sequence_ramp_dev+sqrt(raw_sequence_ramp_dev**2))/2)</td></tr><tr><td>activation_sequence_ramp_dev</td><td>((1+nonnegative_sequence_ramp_dev-sqrt((1-nonnegative_sequence_ramp_dev)**2))/2)</td></tr><tr><td>y_d_negative_current_dev</td><td>(Phi_d_negative_current_dev+negative_current_kp_dev*(((negative_current_reference_d_negative_current_dev-i_negative_d_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>y_q_negative_current_dev</td><td>(Phi_q_negative_current_dev+negative_current_kp_dev*(((negative_current_reference_q_negative_current_dev-i_negative_q_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>negative_double_angle_negative_current_dev</td><td>(-2*theta_sequence_dev)</td></tr><tr><td>negative_device_angle_negative_current_dev</td><td>(-theta_pll_dev)</td></tr><tr><td>rotated_d_to_positive_negative_current_dev</td><td>(cos(negative_double_angle_negative_current_dev)*y_d_negative_current_dev-sin(negative_double_angle_negative_current_dev)*y_q_negative_current_dev)</td></tr><tr><td>rotated_q_to_positive_negative_current_dev</td><td>(sin(negative_double_angle_negative_current_dev)*y_d_negative_current_dev+cos(negative_double_angle_negative_current_dev)*y_q_negative_current_dev)</td></tr><tr><td>rotated_d_to_device_negative_current_dev</td><td>(cos(negative_device_angle_negative_current_dev)*rotated_d_to_positive_negative_current_dev-sin(negative_device_angle_negative_current_dev)*rotated_q_to_positive_negative_current_dev)</td></tr><tr><td>rotated_q_to_device_negative_current_dev</td><td>(sin(negative_device_angle_negative_current_dev)*rotated_d_to_positive_negative_current_dev+cos(negative_device_angle_negative_current_dev)*rotated_q_to_positive_negative_current_dev)</td></tr><tr><td>correction_d_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_d_to_device_negative_current_dev)</td></tr><tr><td>correction_q_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_q_to_device_negative_current_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><p>No separate logical-flag blocks are defined. Nonlinear limits, when present, remain explicitly embedded in the differential and algebraic expressions.</p></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.decouple / CurrentDecoupleDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ga / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_demand / DCBridgeCurrentDemand</h3><p>Own the IC bridge power and DC damping power expressions.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>bridge_power</td><td>Pe_dev</td><td>out</td><td>power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+ac_export</td></tr><tr><td>damping_current</td><td>i_dc_damp_dev</td><td>out</td><td>current</td><td>A</td><td>dc</td><td>Idcbase</td><td>+out_of_capacitor</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+out_of_capacitor</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr><tr><td>damping_conductance_pu</td><td>G_dc_pu_dev</td><td>conductance</td><td>pu</td><td>one</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>dc_voltage_base</td><td>Vdcbase_dev</td><td>voltage</td><td>V</td><td>Vdcbase</td></tr><tr><td>dc_voltage_reference</td><td>Vdc_damp_ref_dev</td><td>voltage</td><td>pu</td><td>one</td></tr></tbody></table></div><h3>device.dc_terminal / DCTerminalCurrentInterface</h3><p>Convert system-pu terminal current to one-unit DC input power.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_network_current</td><td>i_dc_dev</td><td>in</td><td>current</td><td>pu</td><td>dc</td><td>system_Idcbase</td><td>+dc_network_to_converter</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>dc_input_power</td><td>P_dc_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+dc_network_to_converter</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>system_current_base</td><td>SysIdcbase_dev</td><td>current</td><td>A</td><td>system_Idcbase</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>parallel_units</td><td>number_dev</td><td>count</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.rl / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_g_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rg_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lg_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.dc_link / DCLinkTwoPort</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_power_in</td><td>P_dc_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>ac_power_out</td><td>Pe_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_bus_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.pll / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.enable / EnableControlDamping</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.zero_sequence / ZeroSequenceOpenTerminal</h3><p>Three-wire terminal: expose the dq0 ABI while enforcing ``i0 = 0``.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>terminal_voltage_0</td><td>v_0_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq0</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>terminal_current_0</td><td>i_0_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq0</td><td>Ibase</td><td>+device_to_grid</td></tr></tbody></table></div><h3>device.voltage_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>v_positive_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>v_positive_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>v_negative_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>v_negative_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.voltage_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_negative_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_negative_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_positive_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_positive_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>i_positive_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>i_positive_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>i_negative_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>i_negative_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.current_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_power / SequencePowerDQ</h3><p>Expose sequence power terms without feeding the DC energy equation.

    The two cross terms are the cosine/sine coefficients of the fundamental
    positive/negative interaction.  They are diagnostics only; the existing
    instantaneous converter power remains authoritative for DC-link dynamics.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_current_allocator / SequenceCurrentPriorityAllocator</h3><p>Conservatively enforce ``|I+| + |I-| &lt;= Imax``.

    This norm bound guarantees the reconstructed instantaneous phase-current
    peak does not exceed ``Imax``.  Positive-priority mode preserves ``I+``
    first and allocates the remaining capacity to ``I-``.  Uniform mode scales
    both vectors together.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>positive_d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>positive_q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>negative_d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>negative_q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>limited_positive_d</td><td>limited_positive_d_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>limited_positive_q</td><td>limited_positive_q_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>limited_negative_d</td><td>limited_negative_d_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>limited_negative_q</td><td>limited_negative_q_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>current_limit</td><td>sequence_current_limit_dev</td><td>current</td><td>pu</td><td>Ibase</td></tr><tr><td>positive_priority</td><td>sequence_positive_priority_dev</td><td>boolean</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.sequence_activation / SequenceActivationRamp</h3><p>Map an unwrapped synchronous angle to a bounded ``0 -&gt; 1`` ramp.

    The ABC shell already publishes ``ThetaBus = theta0 + omega*t``.  Reusing
    that frame context keeps this equation portable to both Simulink and the
    Python DAE solver.  Absolute-value identities provide exact clipping
    without adding a discrete switch.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>activation</td><td>activation_sequence_ramp_dev</td><td>out</td><td>enable</td><td>1</td><td>scalar</td><td>one</td><td>+enabled</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>angular_frequency</td><td>sequence_angular_frequency_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr><tr><td>initial_angle</td><td>0.0</td><td>angle</td><td>rad</td><td>one_radian</td></tr><tr><td>delay_s</td><td>0.06</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>ramp_s</td><td>0.02</td><td>time</td><td>s</td><td>one_second</td></tr></tbody></table></div><h3>device.negative_current_control / NegativeSequenceCurrentControlVSC</h3><p>Drive measured negative current toward its declared reference.

    PI outputs are formed in the negative synchronous frame, reconstructed in
    the positive network frame with ``R(-2 theta_sequence)``, then rotated into
    the existing apparatus command frame with ``R(-theta_device)``.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.pi_d / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.pi_q / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>y_d_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>y_q_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_negative_current_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_to_positive_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_to_positive_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.negative_current_control.to_device / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>rotated_d_to_positive_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>rotated_q_to_positive_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_device_angle_negative_current_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_to_device_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_to_device_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div></details></section><section id="ic_pu" data-config="ic_pu"><h2>PU control</h2><p><span class="badge">13 states</span><span class="badge">0 implicit algebraic variables</span><span class="badge">42 parameters</span> <code>ic_pu</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>mode</td><td>2</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>1.0273</td></tr><tr><td>Xi</td><td>0.6022</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_ga_dev</td><td>P / DC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Phi_gc_dev</td><td>Q / AC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Phi_gb_dev</td><td>d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Phi_gd_dev</td><td>q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>i_gd_dev</td><td>converter current d; branch current d</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>5</td><td>i_gq_dev</td><td>converter current q; branch current q</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>6</td><td>V_dc_dev</td><td>dc voltage</td><td>V / dc; model_native / dc</td></tr><tr><td>7</td><td>Phi_pll_dev</td><td>PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>theta_pll_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>9</td><td>Psi_d_dev</td><td>IC d-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>Psi_q_dev</td><td>IC q-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>Idv_dev</td><td>IC d-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>Iqv_dev</td><td>IC q-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>P_od_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_od_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_oq_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_oq_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_id_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_id_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_iq_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_iq_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_pll_dev</td><td>6.42</td><td></td><td></td><td></td></tr><tr><td>I_pll_dev</td><td>0.78</td><td></td><td></td><td></td></tr><tr><td>G_dc_pu_dev</td><td>0.0</td><td>conductance</td><td>pu / one</td><td></td></tr><tr><td>C_bus_pu_dev</td><td>0.0048</td><td></td><td></td><td></td></tr><tr><td>Rg_pu_dev</td><td>0.03</td><td></td><td></td><td></td></tr><tr><td>Lg_pu_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>10000.0</td><td></td><td></td><td></td></tr><tr><td>Vbase_dev</td><td>380.0</td><td>voltage</td><td>model_native / device_Vbase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>700.0</td><td>voltage</td><td>V / Vdcbase</td><td></td></tr><tr><td>Ibase_dev</td><td>15.1934281365691</td><td></td><td></td><td></td></tr><tr><td>Idcbase_dev</td><td>14.285714285714286</td><td>current</td><td>A / Idcbase</td><td></td></tr><tr><td>SysSbase_dev</td><td>100000000.0</td><td></td><td></td><td></td></tr><tr><td>SysVbase_dev</td><td>380000.0</td><td></td><td></td><td></td></tr><tr><td>SysIdcbase_dev</td><td>142857.14285714287</td><td>current</td><td>A / system_Idcbase</td><td></td></tr><tr><td>number_dev</td><td>9000.0</td><td>count</td><td>1 / one</td><td></td></tr><tr><td>w_g_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>Lg_dev</td><td>0.0001915164481872474</td><td>inductance</td><td>model_native / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>0.4332</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>8.817448370742125e-07</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>vq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableControl_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Bva_dev</td><td>1.1111111111111111e-07</td><td></td><td></td><td></td></tr><tr><td>Tdo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tdi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Tqo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tqi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Kdo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kdi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Kqo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kqi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Vdc_damp_ref_dev</td><td>1.0</td><td>voltage</td><td>pu / one</td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>2</td><td>i_dc_dev</td><td>dc network current [pu, dc, +dc_network_to_converter]</td></tr><tr><td>3</td><td>Pe_ref</td><td></td></tr><tr><td>4</td><td>Ut_ref</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>2</td><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_ga_dev)/dt</td><td>(I_od_dev*((Pe_ref*Sbase_dev - P_e_dev)))</td></tr><tr><td>d(Phi_gc_dev)/dt</td><td>(I_oq_dev*(((U_t_dev - Ut_ref*Vbase_dev)*one_third_dev)))</td></tr><tr><td>d(Phi_gb_dev)/dt</td><td>(I_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>d(Phi_gd_dev)/dt</td><td>(I_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+w_g_dev*Lg_dev*i_gq_dev)/Lg_dev)</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-w_g_dev*Lg_dev*i_gd_dev)/Lg_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>(((P_dc_dev - Pe_dev - P_dc_damp_dev))/(C_bus_dev*V_dc_dev))</td></tr><tr><td>d(Phi_pll_dev)/dt</td><td>(I_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr><tr><td>d(theta_pll_dev)/dt</td><td>y_pll_dev</td></tr><tr><td>d(Psi_d_dev)/dt</td><td>((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)</td></tr><tr><td>d(Psi_q_dev)/dt</td><td>((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)</td></tr><tr><td>d(Idv_dev)/dt</td><td>(((Kdo_dev)*(u_gq_dev+(((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)))-Idv_dev)/Tdo_dev)</td></tr><tr><td>d(Iqv_dev)/dt</td><td>(((Kqo_dev)*(u_gd_dev+(((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)))-Iqv_dev)/Tqo_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><p>This configuration has no implicit algebraic unknowns. Its explicit outputs and intermediate expressions are listed below.</p></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>u_gd_pu_dev</td><td>(cos(theta_pll_dev)*v_d_dev + sin(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gq_pu_dev</td><td>(-sin(theta_pll_dev)*v_d_dev + cos(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gd_dev</td><td>(Vbase_dev*u_gd_pu_dev)</td></tr><tr><td>u_gq_dev</td><td>(Vbase_dev*u_gq_pu_dev)</td></tr><tr><td>P_e_dev</td><td>(sqrt3_dev*(u_gd_dev*i_gd_dev + u_gq_dev*i_gq_dev))</td></tr><tr><td>Q_e_dev</td><td>(sqrt3_dev*(u_gq_dev*i_gd_dev - u_gd_dev*i_gq_dev))</td></tr><tr><td>U_t_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>comp_d_dev</td><td>(u_gd_dev - w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>comp_q_dev</td><td>(u_gq_dev + w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>U_t_error_dev</td><td>((U_t_dev - Ut_ref*Vbase_dev)*one_third_dev)</td></tr><tr><td>y_ga_dev</td><td>(Phi_ga_dev+P_od_dev*((Pe_ref*Sbase_dev - P_e_dev)))</td></tr><tr><td>y_gc_dev</td><td>(Phi_gc_dev+P_oq_dev*(((U_t_dev - Ut_ref*Vbase_dev)*one_third_dev)))</td></tr><tr><td>Igd_ref_dev</td><td>(y_ga_dev + EnableControl_dev*(Bva_dev*u_gd_dev + Idv_dev))</td></tr><tr><td>Igq_ref_dev</td><td>(y_gc_dev + EnableControl_dev*(Bva_dev*u_gq_dev + Iqv_dev))</td></tr><tr><td>y_gb_dev</td><td>(Phi_gb_dev+P_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>y_gd_dev</td><td>(Phi_gd_dev+P_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>vcmd_d_dev</td><td>(y_gb_dev + comp_d_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(y_gd_dev + comp_q_dev)</td></tr><tr><td>vrefd_dev</td><td>((V_dc_dev/Vdcbase_dev)*vcmd_d_dev)</td></tr><tr><td>vrefq_dev</td><td>((V_dc_dev/Vdcbase_dev)*vcmd_q_dev)</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev + vrefq_dev*i_gq_dev))</td></tr><tr><td>i_dc_damp_dev</td><td>(G_dc_pu_dev*Idcbase_dev*(V_dc_dev/Vdcbase_dev - Vdc_damp_ref_dev))</td></tr><tr><td>P_dc_damp_dev</td><td>(i_dc_damp_dev*V_dc_dev)</td></tr><tr><td>i_dc_appa_dev</td><td>(i_dc_dev*SysIdcbase_dev/number_dev/Idcbase_dev)</td></tr><tr><td>P_dc_dev</td><td>((Idcbase_dev*i_dc_appa_dev)*V_dc_dev)</td></tr><tr><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr><tr><td>y_pll_dev</td><td>(Phi_pll_dev+P_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><p>No separate logical-flag blocks are defined. Nonlinear limits, when present, remain explicitly embedded in the differential and algebraic expressions.</p></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.decouple / CurrentDecoupleDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ga / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_demand / DCBridgeCurrentDemand</h3><p>Own the IC bridge power and DC damping power expressions.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>bridge_power</td><td>Pe_dev</td><td>out</td><td>power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+ac_export</td></tr><tr><td>damping_current</td><td>i_dc_damp_dev</td><td>out</td><td>current</td><td>A</td><td>dc</td><td>Idcbase</td><td>+out_of_capacitor</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+out_of_capacitor</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr><tr><td>damping_conductance_pu</td><td>G_dc_pu_dev</td><td>conductance</td><td>pu</td><td>one</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>dc_voltage_base</td><td>Vdcbase_dev</td><td>voltage</td><td>V</td><td>Vdcbase</td></tr><tr><td>dc_voltage_reference</td><td>Vdc_damp_ref_dev</td><td>voltage</td><td>pu</td><td>one</td></tr></tbody></table></div><h3>device.dc_terminal / DCTerminalCurrentInterface</h3><p>Convert system-pu terminal current to one-unit DC input power.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_network_current</td><td>i_dc_dev</td><td>in</td><td>current</td><td>pu</td><td>dc</td><td>system_Idcbase</td><td>+dc_network_to_converter</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>dc_input_power</td><td>P_dc_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+dc_network_to_converter</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>system_current_base</td><td>SysIdcbase_dev</td><td>current</td><td>A</td><td>system_Idcbase</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>parallel_units</td><td>number_dev</td><td>count</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.rl / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_g_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rg_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lg_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.dc_link / DCLinkTwoPort</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_power_in</td><td>P_dc_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>ac_power_out</td><td>Pe_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_bus_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.pll / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.enable / EnableControlDamping</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div></details></section><section id="ic_pu_pn0_active" data-config="ic_pu_pn0_active"><h2>PU control with active sequence control</h2><p><span class="badge">23 states</span><span class="badge">0 implicit algebraic variables</span><span class="badge">56 parameters</span> <code>ic_pu_pn0_active</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>mode</td><td>2</td></tr><tr><td>sequence_control.mode</td><td>active</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>1.0273</td></tr><tr><td>Xi</td><td>0.6022</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Phi_ga_dev</td><td>P / DC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Phi_gc_dev</td><td>Q / AC-voltage outer-loop integral state, depending on mode</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Phi_gb_dev</td><td>d-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>Phi_gd_dev</td><td>q-axis current-loop integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>i_gd_dev</td><td>converter current d; branch current d</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>5</td><td>i_gq_dev</td><td>converter current q; branch current q</td><td>A / device_dq; model_native / device_dq</td></tr><tr><td>6</td><td>V_dc_dev</td><td>dc voltage</td><td>V / dc; model_native / dc</td></tr><tr><td>7</td><td>Phi_pll_dev</td><td>PLL integral state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>theta_pll_dev</td><td>device angle</td><td>rad / network_to_device</td></tr><tr><td>9</td><td>Psi_d_dev</td><td>IC d-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>Psi_q_dev</td><td>IC q-channel dynamic-admittance inner state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>Idv_dev</td><td>IC d-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>Iqv_dev</td><td>IC q-channel dynamic-admittance outer state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>13</td><td>v_positive_d_vseq_dev</td><td>positive d; d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>14</td><td>v_positive_q_vseq_dev</td><td>positive q; q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>15</td><td>v_negative_d_vseq_dev</td><td>negative d; d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>16</td><td>v_negative_q_vseq_dev</td><td>negative q; q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>17</td><td>i_positive_d_iseq_dev</td><td>positive d; d</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>18</td><td>i_positive_q_iseq_dev</td><td>positive q; q</td><td>pu / positive_dq; 1 / source_dq</td></tr><tr><td>19</td><td>i_negative_d_iseq_dev</td><td>negative d; d</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>20</td><td>i_negative_q_iseq_dev</td><td>negative q; q</td><td>pu / negative_dq; 1 / source_dq</td></tr><tr><td>21</td><td>Phi_d_negative_current_dev</td><td>d-axis negative-sequence current-loop integral state</td><td>Integral scaling follows Ki and the derivative</td></tr><tr><td>22</td><td>Phi_q_negative_current_dev</td><td>q-axis negative-sequence current-loop integral state</td><td>Integral scaling follows Ki and the derivative</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>P_od_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_od_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_oq_dev</td><td>0.4798</td><td></td><td></td><td></td></tr><tr><td>I_oq_dev</td><td>45.2207</td><td></td><td></td><td></td></tr><tr><td>P_id_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_id_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_iq_dev</td><td>3.7166</td><td></td><td></td><td></td></tr><tr><td>I_iq_dev</td><td>691.26967</td><td></td><td></td><td></td></tr><tr><td>P_pll_dev</td><td>6.42</td><td></td><td></td><td></td></tr><tr><td>I_pll_dev</td><td>0.78</td><td></td><td></td><td></td></tr><tr><td>G_dc_pu_dev</td><td>0.0</td><td>conductance</td><td>pu / one</td><td></td></tr><tr><td>C_bus_pu_dev</td><td>0.0048</td><td></td><td></td><td></td></tr><tr><td>Rg_pu_dev</td><td>0.03</td><td></td><td></td><td></td></tr><tr><td>Lg_pu_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>f0_dev</td><td>60.0</td><td></td><td></td><td></td></tr><tr><td>Sbase_dev</td><td>10000.0</td><td></td><td></td><td></td></tr><tr><td>Vbase_dev</td><td>380.0</td><td>voltage</td><td>model_native / device_Vbase</td><td></td></tr><tr><td>Vdcbase_dev</td><td>700.0</td><td>voltage</td><td>V / Vdcbase</td><td></td></tr><tr><td>Ibase_dev</td><td>15.1934281365691</td><td></td><td></td><td></td></tr><tr><td>Idcbase_dev</td><td>14.285714285714286</td><td>current</td><td>A / Idcbase</td><td></td></tr><tr><td>SysSbase_dev</td><td>100000000.0</td><td></td><td></td><td></td></tr><tr><td>SysVbase_dev</td><td>380000.0</td><td></td><td></td><td></td></tr><tr><td>SysIdcbase_dev</td><td>142857.14285714287</td><td>current</td><td>A / system_Idcbase</td><td></td></tr><tr><td>number_dev</td><td>9000.0</td><td>count</td><td>1 / one</td><td></td></tr><tr><td>w_g_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>Lg_dev</td><td>0.0001915164481872474</td><td>inductance</td><td>model_native / Lbase</td><td></td></tr><tr><td>Rg_dev</td><td>0.4332</td><td>resistance</td><td>model_native / Zbase</td><td></td></tr><tr><td>C_bus_dev</td><td>8.817448370742125e-07</td><td>capacitance</td><td>model_native / model_native</td><td></td></tr><tr><td>sqrt3_dev</td><td>1.7320508075688772</td><td>scale</td><td>1 / one</td><td></td></tr><tr><td>one_third_dev</td><td>0.3333333333333333</td><td></td><td></td><td></td></tr><tr><td>vq_ref_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>EnableControl_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>Bva_dev</td><td>1.1111111111111111e-07</td><td></td><td></td><td></td></tr><tr><td>Tdo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tdi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Tqo_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>Tqi_dev</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>Kdo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kdi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Kqo_dev</td><td>0.0005555555555555556</td><td></td><td></td><td></td></tr><tr><td>Kqi_dev</td><td>-0.02</td><td></td><td></td><td></td></tr><tr><td>Vdc_damp_ref_dev</td><td>1.0</td><td>voltage</td><td>pu / one</td><td></td></tr><tr><td>wb_zero_dev</td><td>376.99111843077515</td><td></td><td></td><td></td></tr><tr><td>ddsrf_rate_dev</td><td>125.66370614359172</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>power_scale_sequence_power_dev</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>sequence_current_limit_dev</td><td>1.2</td><td>current</td><td>pu / Ibase</td><td></td></tr><tr><td>sequence_positive_priority_dev</td><td>1.0</td><td>boolean</td><td>1 / one</td><td></td></tr><tr><td>epsilon_sequence_allocator_dev</td><td>1e-12</td><td></td><td></td><td></td></tr><tr><td>sequence_angular_frequency_dev</td><td>376.99111843077515</td><td>angular_frequency</td><td>rad/s / one_radian_per_second</td><td></td></tr><tr><td>initial_angle_sequence_ramp_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>delay_s_sequence_ramp_dev</td><td>0.06</td><td></td><td></td><td></td></tr><tr><td>ramp_s_sequence_ramp_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>negative_current_kp_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>negative_current_ki_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>negative_current_reference_d_negative_current_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>negative_current_reference_q_negative_current_dev</td><td>0.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]; raw d [pu, positive_dq, +d]; d [1, source_dq, +d]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]; raw q [pu, positive_dq, +q]; q [1, source_dq, +q]</td></tr><tr><td>2</td><td>i_dc_dev</td><td>dc network current [pu, dc, +dc_network_to_converter]</td></tr><tr><td>3</td><td>Pe_ref</td><td></td></tr><tr><td>4</td><td>Ut_ref</td><td></td></tr><tr><td>5</td><td>v_0_dev</td><td>terminal voltage 0 [pu, network_dq0, +pcc_to_neutral]</td></tr><tr><td>6</td><td>theta_sequence_dev</td><td>frame angle [rad, stationary_to_positive, +positive_rotation]</td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>2</td><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr><tr><td>3</td><td>i_0_dev</td><td>0</td></tr><tr><td>4</td><td>v_positive_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>5</td><td>v_positive_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>6</td><td>v_negative_d_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>7</td><td>v_negative_q_vseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>8</td><td>i_positive_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>9</td><td>i_positive_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>10</td><td>i_negative_d_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>11</td><td>i_negative_q_iseq_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>12</td><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>13</td><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>14</td><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>15</td><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>16</td><td>V_dc_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>17</td><td>Pe_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev + vrefq_dev*i_gq_dev))</td></tr><tr><td>18</td><td>P_e_dev</td><td>(sqrt3_dev*(u_gd_dev*i_gd_dev + u_gq_dev*i_gq_dev))</td></tr><tr><td>19</td><td>Q_e_dev</td><td>(sqrt3_dev*(u_gq_dev*i_gd_dev - u_gd_dev*i_gq_dev))</td></tr><tr><td>20</td><td>limited_positive_d_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_d_iseq_dev)</td></tr><tr><td>21</td><td>limited_positive_q_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_q_iseq_dev)</td></tr><tr><td>22</td><td>limited_negative_d_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_d_iseq_dev)</td></tr><tr><td>23</td><td>limited_negative_q_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_q_iseq_dev)</td></tr><tr><td>24</td><td>positive_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_positive_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>25</td><td>negative_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_negative_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>26</td><td>activation_sequence_ramp_dev</td><td>((1+nonnegative_sequence_ramp_dev-sqrt((1-nonnegative_sequence_ramp_dev)**2))/2)</td></tr><tr><td>27</td><td>correction_d_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_d_to_device_negative_current_dev)</td></tr><tr><td>28</td><td>correction_q_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_q_to_device_negative_current_dev)</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Phi_ga_dev)/dt</td><td>(I_od_dev*((Pe_ref*Sbase_dev - P_e_dev)))</td></tr><tr><td>d(Phi_gc_dev)/dt</td><td>(I_oq_dev*(((U_t_dev - Ut_ref*Vbase_dev)*one_third_dev)))</td></tr><tr><td>d(Phi_gb_dev)/dt</td><td>(I_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>d(Phi_gd_dev)/dt</td><td>(I_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>d(i_gd_dev)/dt</td><td>((vrefd_dev-u_gd_dev-Rg_dev*i_gd_dev+w_g_dev*Lg_dev*i_gq_dev)/Lg_dev)</td></tr><tr><td>d(i_gq_dev)/dt</td><td>((vrefq_dev-u_gq_dev-Rg_dev*i_gq_dev-w_g_dev*Lg_dev*i_gd_dev)/Lg_dev)</td></tr><tr><td>d(V_dc_dev)/dt</td><td>(((P_dc_dev - Pe_dev - P_dc_damp_dev))/(C_bus_dev*V_dc_dev))</td></tr><tr><td>d(Phi_pll_dev)/dt</td><td>(I_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr><tr><td>d(theta_pll_dev)/dt</td><td>y_pll_dev</td></tr><tr><td>d(Psi_d_dev)/dt</td><td>((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)</td></tr><tr><td>d(Psi_q_dev)/dt</td><td>((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)</td></tr><tr><td>d(Idv_dev)/dt</td><td>(((Kdo_dev)*(u_gq_dev+(((-(Kdi_dev)*u_gq_dev+(Kdi_dev)*Idv_dev-Psi_d_dev)/Tdi_dev)))-Idv_dev)/Tdo_dev)</td></tr><tr><td>d(Iqv_dev)/dt</td><td>(((Kqo_dev)*(u_gd_dev+(((-(Kqi_dev)*u_gd_dev+(Kqi_dev)*Iqv_dev-Psi_q_dev)/Tqi_dev)))-Iqv_dev)/Tqo_dev)</td></tr><tr><td>d(v_positive_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_vseq_dev-v_positive_d_vseq_dev))</td></tr><tr><td>d(v_positive_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_vseq_dev-v_positive_q_vseq_dev))</td></tr><tr><td>d(v_negative_d_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_vseq_dev-v_negative_d_vseq_dev))</td></tr><tr><td>d(v_negative_q_vseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_vseq_dev-v_negative_q_vseq_dev))</td></tr><tr><td>d(i_positive_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_d_input_iseq_dev-i_positive_d_iseq_dev))</td></tr><tr><td>d(i_positive_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(positive_q_input_iseq_dev-i_positive_q_iseq_dev))</td></tr><tr><td>d(i_negative_d_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_d_input_iseq_dev-i_negative_d_iseq_dev))</td></tr><tr><td>d(i_negative_q_iseq_dev)/dt</td><td>(ddsrf_rate_dev*(negative_q_input_iseq_dev-i_negative_q_iseq_dev))</td></tr><tr><td>d(Phi_d_negative_current_dev)/dt</td><td>(negative_current_ki_dev*(((negative_current_reference_d_negative_current_dev-i_negative_d_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>d(Phi_q_negative_current_dev)/dt</td><td>(negative_current_ki_dev*(((negative_current_reference_q_negative_current_dev-i_negative_q_iseq_dev)*activation_sequence_ramp_dev)))</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><p>This configuration has no implicit algebraic unknowns. Its explicit outputs and intermediate expressions are listed below.</p></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>u_gd_pu_dev</td><td>(cos(theta_pll_dev)*v_d_dev + sin(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gq_pu_dev</td><td>(-sin(theta_pll_dev)*v_d_dev + cos(theta_pll_dev)*v_q_dev)</td></tr><tr><td>u_gd_dev</td><td>(Vbase_dev*u_gd_pu_dev)</td></tr><tr><td>u_gq_dev</td><td>(Vbase_dev*u_gq_pu_dev)</td></tr><tr><td>P_e_dev</td><td>(sqrt3_dev*(u_gd_dev*i_gd_dev + u_gq_dev*i_gq_dev))</td></tr><tr><td>Q_e_dev</td><td>(sqrt3_dev*(u_gq_dev*i_gd_dev - u_gd_dev*i_gq_dev))</td></tr><tr><td>U_t_dev</td><td>sqrt(u_gd_dev**2 + u_gq_dev**2)</td></tr><tr><td>comp_d_dev</td><td>(u_gd_dev - w_g_dev*Lg_dev*i_gq_dev)</td></tr><tr><td>comp_q_dev</td><td>(u_gq_dev + w_g_dev*Lg_dev*i_gd_dev)</td></tr><tr><td>U_t_error_dev</td><td>((U_t_dev - Ut_ref*Vbase_dev)*one_third_dev)</td></tr><tr><td>y_ga_dev</td><td>(Phi_ga_dev+P_od_dev*((Pe_ref*Sbase_dev - P_e_dev)))</td></tr><tr><td>y_gc_dev</td><td>(Phi_gc_dev+P_oq_dev*(((U_t_dev - Ut_ref*Vbase_dev)*one_third_dev)))</td></tr><tr><td>Igd_ref_dev</td><td>(y_ga_dev + EnableControl_dev*(Bva_dev*u_gd_dev + Idv_dev))</td></tr><tr><td>Igq_ref_dev</td><td>(y_gc_dev + EnableControl_dev*(Bva_dev*u_gq_dev + Iqv_dev))</td></tr><tr><td>y_gb_dev</td><td>(Phi_gb_dev+P_id_dev*((Igd_ref_dev - i_gd_dev)))</td></tr><tr><td>y_gd_dev</td><td>(Phi_gd_dev+P_iq_dev*((Igq_ref_dev - i_gq_dev)))</td></tr><tr><td>vcmd_d_dev</td><td>(y_gb_dev + comp_d_dev)</td></tr><tr><td>vcmd_q_dev</td><td>(y_gd_dev + comp_q_dev)</td></tr><tr><td>vrefd_dev</td><td>((((V_dc_dev/Vdcbase_dev)*vcmd_d_dev))+correction_d_negative_current_dev)</td></tr><tr><td>vrefq_dev</td><td>((((V_dc_dev/Vdcbase_dev)*vcmd_q_dev))+correction_q_negative_current_dev)</td></tr><tr><td>Pe_dev</td><td>(sqrt3_dev*(vrefd_dev*i_gd_dev + vrefq_dev*i_gq_dev))</td></tr><tr><td>i_dc_damp_dev</td><td>(G_dc_pu_dev*Idcbase_dev*(V_dc_dev/Vdcbase_dev - Vdc_damp_ref_dev))</td></tr><tr><td>P_dc_damp_dev</td><td>(i_dc_damp_dev*V_dc_dev)</td></tr><tr><td>i_dc_appa_dev</td><td>(i_dc_dev*SysIdcbase_dev/number_dev/Idcbase_dev)</td></tr><tr><td>P_dc_dev</td><td>((Idcbase_dev*i_dc_appa_dev)*V_dc_dev)</td></tr><tr><td>i_d_dev</td><td>((cos(theta_pll_dev)*i_gd_dev-sin(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>i_q_dev</td><td>((sin(theta_pll_dev)*i_gd_dev+cos(theta_pll_dev)*i_gq_dev)/Ibase_dev*Sbase_dev*number_dev/SysSbase_dev)</td></tr><tr><td>e_dc_dev</td><td>(V_dc_dev/Vdcbase_dev)</td></tr><tr><td>y_pll_dev</td><td>(Phi_pll_dev+P_pll_dev*((u_gq_dev/Vbase_dev - vq_ref_dev)))</td></tr><tr><td>i_0_dev</td><td>0</td></tr><tr><td>double_angle_vseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_vseq_dev</td><td>(-double_angle_vseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_vseq_dev</td><td>(cos(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev-sin(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_vseq_dev</td><td>(sin(negative_double_angle_vseq_dev)*v_negative_d_vseq_dev+cos(negative_double_angle_vseq_dev)*v_negative_q_vseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_d_dev-sin(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_d_dev+cos(double_angle_vseq_dev)*v_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_vseq_dev</td><td>(cos(double_angle_vseq_dev)*v_positive_d_vseq_dev-sin(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_vseq_dev</td><td>(sin(double_angle_vseq_dev)*v_positive_d_vseq_dev+cos(double_angle_vseq_dev)*v_positive_q_vseq_dev)</td></tr><tr><td>positive_d_input_vseq_dev</td><td>(v_d_dev-rotated_d_negative_to_positive_vseq_dev)</td></tr><tr><td>positive_q_input_vseq_dev</td><td>(v_q_dev-rotated_q_negative_to_positive_vseq_dev)</td></tr><tr><td>negative_d_input_vseq_dev</td><td>(rotated_d_raw_to_negative_vseq_dev-rotated_d_positive_to_negative_vseq_dev)</td></tr><tr><td>negative_q_input_vseq_dev</td><td>(rotated_q_raw_to_negative_vseq_dev-rotated_q_positive_to_negative_vseq_dev)</td></tr><tr><td>double_angle_iseq_dev</td><td>(2*theta_sequence_dev)</td></tr><tr><td>negative_double_angle_iseq_dev</td><td>(-double_angle_iseq_dev)</td></tr><tr><td>rotated_d_negative_to_positive_iseq_dev</td><td>(cos(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev-sin(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_q_negative_to_positive_iseq_dev</td><td>(sin(negative_double_angle_iseq_dev)*i_negative_d_iseq_dev+cos(negative_double_angle_iseq_dev)*i_negative_q_iseq_dev)</td></tr><tr><td>rotated_d_raw_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_d_dev-sin(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_q_raw_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_d_dev+cos(double_angle_iseq_dev)*i_q_dev)</td></tr><tr><td>rotated_d_positive_to_negative_iseq_dev</td><td>(cos(double_angle_iseq_dev)*i_positive_d_iseq_dev-sin(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>rotated_q_positive_to_negative_iseq_dev</td><td>(sin(double_angle_iseq_dev)*i_positive_d_iseq_dev+cos(double_angle_iseq_dev)*i_positive_q_iseq_dev)</td></tr><tr><td>positive_d_input_iseq_dev</td><td>(i_d_dev-rotated_d_negative_to_positive_iseq_dev)</td></tr><tr><td>positive_q_input_iseq_dev</td><td>(i_q_dev-rotated_q_negative_to_positive_iseq_dev)</td></tr><tr><td>negative_d_input_iseq_dev</td><td>(rotated_d_raw_to_negative_iseq_dev-rotated_d_positive_to_negative_iseq_dev)</td></tr><tr><td>negative_q_input_iseq_dev</td><td>(rotated_q_raw_to_negative_iseq_dev-rotated_q_positive_to_negative_iseq_dev)</td></tr><tr><td>positive_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_positive_d_iseq_dev+v_positive_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>negative_power_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_negative_d_vseq_dev*i_negative_d_iseq_dev+v_negative_q_vseq_dev*i_negative_q_iseq_dev))</td></tr><tr><td>power_2omega_cos_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_d_vseq_dev*i_negative_d_iseq_dev+v_positive_q_vseq_dev*i_negative_q_iseq_dev+v_negative_d_vseq_dev*i_positive_d_iseq_dev+v_negative_q_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>power_2omega_sin_sequence_power_dev</td><td>(power_scale_sequence_power_dev*(v_positive_q_vseq_dev*i_negative_d_iseq_dev-v_positive_d_vseq_dev*i_negative_q_iseq_dev+v_negative_q_vseq_dev*i_positive_d_iseq_dev-v_negative_d_vseq_dev*i_positive_q_iseq_dev))</td></tr><tr><td>positive_magnitude_sequence_allocator_dev</td><td>sqrt(i_positive_d_iseq_dev**2+i_positive_q_iseq_dev**2)</td></tr><tr><td>negative_magnitude_sequence_allocator_dev</td><td>sqrt(i_negative_d_iseq_dev**2+i_negative_q_iseq_dev**2)</td></tr><tr><td>priority_positive_ratio_sequence_allocator_dev</td><td>(sequence_current_limit_dev/(positive_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>priority_positive_scale_sequence_allocator_dev</td><td>((1+priority_positive_ratio_sequence_allocator_dev-sqrt((1-priority_positive_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>priority_capacity_sequence_allocator_dev</td><td>(sequence_current_limit_dev-priority_positive_scale_sequence_allocator_dev*positive_magnitude_sequence_allocator_dev)</td></tr><tr><td>priority_negative_ratio_sequence_allocator_dev</td><td>(priority_capacity_sequence_allocator_dev/(negative_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>priority_negative_scale_sequence_allocator_dev</td><td>((1+priority_negative_ratio_sequence_allocator_dev-sqrt((1-priority_negative_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>total_magnitude_sequence_allocator_dev</td><td>(positive_magnitude_sequence_allocator_dev+negative_magnitude_sequence_allocator_dev)</td></tr><tr><td>uniform_ratio_sequence_allocator_dev</td><td>(sequence_current_limit_dev/(total_magnitude_sequence_allocator_dev+epsilon_sequence_allocator_dev))</td></tr><tr><td>uniform_scale_sequence_allocator_dev</td><td>((1+uniform_ratio_sequence_allocator_dev-sqrt((1-uniform_ratio_sequence_allocator_dev)**2))/2)</td></tr><tr><td>positive_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_positive_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>negative_scale_sequence_allocator_dev</td><td>(sequence_positive_priority_dev*priority_negative_scale_sequence_allocator_dev+(1-sequence_positive_priority_dev)*uniform_scale_sequence_allocator_dev)</td></tr><tr><td>limited_positive_d_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_d_iseq_dev)</td></tr><tr><td>limited_positive_q_sequence_allocator_dev</td><td>(positive_scale_sequence_allocator_dev*i_positive_q_iseq_dev)</td></tr><tr><td>limited_negative_d_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_d_iseq_dev)</td></tr><tr><td>limited_negative_q_sequence_allocator_dev</td><td>(negative_scale_sequence_allocator_dev*i_negative_q_iseq_dev)</td></tr><tr><td>elapsed_sequence_ramp_dev</td><td>((theta_sequence_dev-initial_angle_sequence_ramp_dev)/sequence_angular_frequency_dev)</td></tr><tr><td>raw_sequence_ramp_dev</td><td>((elapsed_sequence_ramp_dev-delay_s_sequence_ramp_dev)/ramp_s_sequence_ramp_dev)</td></tr><tr><td>nonnegative_sequence_ramp_dev</td><td>((raw_sequence_ramp_dev+sqrt(raw_sequence_ramp_dev**2))/2)</td></tr><tr><td>activation_sequence_ramp_dev</td><td>((1+nonnegative_sequence_ramp_dev-sqrt((1-nonnegative_sequence_ramp_dev)**2))/2)</td></tr><tr><td>y_d_negative_current_dev</td><td>(Phi_d_negative_current_dev+negative_current_kp_dev*(((negative_current_reference_d_negative_current_dev-i_negative_d_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>y_q_negative_current_dev</td><td>(Phi_q_negative_current_dev+negative_current_kp_dev*(((negative_current_reference_q_negative_current_dev-i_negative_q_iseq_dev)*activation_sequence_ramp_dev)))</td></tr><tr><td>negative_double_angle_negative_current_dev</td><td>(-2*theta_sequence_dev)</td></tr><tr><td>negative_device_angle_negative_current_dev</td><td>(-theta_pll_dev)</td></tr><tr><td>rotated_d_to_positive_negative_current_dev</td><td>(cos(negative_double_angle_negative_current_dev)*y_d_negative_current_dev-sin(negative_double_angle_negative_current_dev)*y_q_negative_current_dev)</td></tr><tr><td>rotated_q_to_positive_negative_current_dev</td><td>(sin(negative_double_angle_negative_current_dev)*y_d_negative_current_dev+cos(negative_double_angle_negative_current_dev)*y_q_negative_current_dev)</td></tr><tr><td>rotated_d_to_device_negative_current_dev</td><td>(cos(negative_device_angle_negative_current_dev)*rotated_d_to_positive_negative_current_dev-sin(negative_device_angle_negative_current_dev)*rotated_q_to_positive_negative_current_dev)</td></tr><tr><td>rotated_q_to_device_negative_current_dev</td><td>(sin(negative_device_angle_negative_current_dev)*rotated_d_to_positive_negative_current_dev+cos(negative_device_angle_negative_current_dev)*rotated_q_to_positive_negative_current_dev)</td></tr><tr><td>correction_d_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_d_to_device_negative_current_dev)</td></tr><tr><td>correction_q_negative_current_dev</td><td>(Vbase_dev*negative_scale_sequence_allocator_dev*rotated_q_to_device_negative_current_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><p>No separate logical-flag blocks are defined. Nonlinear limits, when present, remain explicitly embedded in the differential and algebraic expressions.</p></details><details><summary>Component structure and port conventions</summary><h3>device.park / ParkVoltageDQ</h3><p>
    AuxConst: ``{out_d}_pu``, ``{out_q}_pu``, ``out_d``, ``out_q``

    ``angle_sign=+1`` → cos(θ), sin(θ)  (GFM_DFIG style)
    ``angle_sign=-1`` → cos(-θ), sin(-θ) (GFL_DFIG style)
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>system_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>device_angle</td><td>theta_pll_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_device</td><td>one_radian</td><td>+device_frame</td></tr><tr><td>local_voltage_d</td><td>u_gd_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>local_voltage_q</td><td>u_gq_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>device_Vbase</td><td>+pcc_to_neutral</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>voltage_base</td><td>Vbase_dev</td><td>voltage</td><td>model_native</td><td>device_Vbase</td></tr></tbody></table></div><h3>device.decouple / CurrentDecoupleDQ_VSC</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_ga / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gc / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gb / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pi_gd / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.dc_demand / DCBridgeCurrentDemand</h3><p>Own the IC bridge power and DC damping power expressions.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>converter_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>V</td><td>device_dq</td><td>Vbase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_d</td><td>i_gd_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>converter_current_q</td><td>i_gq_dev</td><td>in</td><td>current</td><td>A</td><td>device_dq</td><td>Ibase</td><td>+bridge_to_grid</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>bridge_power</td><td>Pe_dev</td><td>out</td><td>power</td><td>W</td><td>device_dq</td><td>Sbase</td><td>+ac_export</td></tr><tr><td>damping_current</td><td>i_dc_damp_dev</td><td>out</td><td>current</td><td>A</td><td>dc</td><td>Idcbase</td><td>+out_of_capacitor</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+out_of_capacitor</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>root_three</td><td>sqrt3_dev</td><td>scale</td><td>1</td><td>one</td></tr><tr><td>damping_conductance_pu</td><td>G_dc_pu_dev</td><td>conductance</td><td>pu</td><td>one</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>dc_voltage_base</td><td>Vdcbase_dev</td><td>voltage</td><td>V</td><td>Vdcbase</td></tr><tr><td>dc_voltage_reference</td><td>Vdc_damp_ref_dev</td><td>voltage</td><td>pu</td><td>one</td></tr></tbody></table></div><h3>device.dc_terminal / DCTerminalCurrentInterface</h3><p>Convert system-pu terminal current to one-unit DC input power.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_network_current</td><td>i_dc_dev</td><td>in</td><td>current</td><td>pu</td><td>dc</td><td>system_Idcbase</td><td>+dc_network_to_converter</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>in</td><td>voltage</td><td>V</td><td>dc</td><td>Vdcbase</td><td>+positive_to_negative</td></tr><tr><td>dc_input_power</td><td>P_dc_dev</td><td>out</td><td>power</td><td>W</td><td>dc</td><td>Sbase</td><td>+dc_network_to_converter</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>system_current_base</td><td>SysIdcbase_dev</td><td>current</td><td>A</td><td>system_Idcbase</td></tr><tr><td>apparatus_current_base</td><td>Idcbase_dev</td><td>current</td><td>A</td><td>Idcbase</td></tr><tr><td>parallel_units</td><td>number_dev</td><td>count</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.rl / RLFilterDQ_VSC</h3><p>
    StateVar: i_d, i_q  (local names configurable via i_d_name / i_q_name)
    Out: same

    di/dt = (u - v - R*i ± w*L*i_cross) / L
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>source_voltage_d</td><td>vrefd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>source_voltage_q</td><td>vrefq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+source_to_terminal</td></tr><tr><td>terminal_voltage_d</td><td>u_gd_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>terminal_voltage_q</td><td>u_gq_dev</td><td>in</td><td>voltage</td><td>model_native</td><td>device_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>frame_frequency</td><td>w_g_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>device_dq</td><td>wbase</td><td>+positive_rotation</td></tr><tr><td>branch_current_d</td><td>i_gd_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr><tr><td>branch_current_q</td><td>i_gq_dev</td><td>out</td><td>current</td><td>model_native</td><td>device_dq</td><td>Ibase</td><td>+source_to_terminal</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>resistance</td><td>Rg_dev</td><td>resistance</td><td>model_native</td><td>Zbase</td></tr><tr><td>inductance</td><td>Lg_dev</td><td>inductance</td><td>model_native</td><td>Lbase</td></tr></tbody></table></div><h3>device.dc_link / DCLinkTwoPort</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>dc_power_in</td><td>P_dc_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>ac_power_out</td><td>Pe_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>damping_power</td><td>P_dc_damp_dev</td><td>in</td><td>power</td><td>model_native</td><td>dc</td><td>model_native</td><td>+as_power_balance_expression</td></tr><tr><td>dc_voltage</td><td>V_dc_dev</td><td>out</td><td>voltage</td><td>model_native</td><td>dc</td><td>model_native</td><td>+positive_to_negative</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>capacitance</td><td>C_bus_dev</td><td>capacitance</td><td>model_native</td><td>model_native</td></tr></tbody></table></div><h3>device.pll / SRFPLL_GFL</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.pll.pi / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.enable / EnableControlDamping</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.zero_sequence / ZeroSequenceOpenTerminal</h3><p>Three-wire terminal: expose the dq0 ABI while enforcing ``i0 = 0``.</p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>terminal_voltage_0</td><td>v_0_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq0</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>terminal_current_0</td><td>i_0_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq0</td><td>Ibase</td><td>+device_to_grid</td></tr></tbody></table></div><h3>device.voltage_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>v_positive_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>v_positive_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>v_negative_d_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>v_negative_q_vseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.voltage_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_negative_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_negative_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>v_positive_d_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>v_positive_q_vseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_vseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_vseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.voltage_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.voltage_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence / DDSRFSequenceExtractor</h3><p>Estimate positive and negative fundamental vectors from raw dq.

    ``raw_d/raw_q`` are expressed in the positive synchronous frame.  The
    negative sequence therefore rotates at ``-2*frame_angle``.  Three minimal
    :class:`FrameRotationDQ` blocks provide the cross-frame estimates and four
    existing :class:`FirstOrderLagInline` blocks provide decoupling filters.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>raw_d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>raw_q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>positive_d</td><td>i_positive_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>positive_q</td><td>i_positive_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>positive_dq</td><td>signal_base</td><td>+q</td></tr><tr><td>negative_d</td><td>i_negative_d_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+d</td></tr><tr><td>negative_q</td><td>i_negative_q_iseq_dev</td><td>out</td><td>generic</td><td>pu</td><td>negative_dq</td><td>signal_base</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>bandwidth</td><td>ddsrf_rate_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr></tbody></table></div><h3>device.current_sequence.negative_to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_negative_to_positive_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.raw_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_d_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_q_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_raw_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_to_negative / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>double_angle_iseq_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_positive_to_negative_iseq_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.current_sequence.positive_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.positive_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_d_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.current_sequence.negative_q_filter / FirstOrderLagInline</h3><p>``dy/dt = rate * (u - y)`` without an extra algebraic variable.

    ``state_name`` and ``state_owner`` allow a composed controller to retain
    the exact public/Base state ABI while the Component instance keeps its own
    local input namespace.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_power / SequencePowerDQ</h3><p>Expose sequence power terms without feeding the DC energy equation.

    The two cross terms are the cosine/sine coefficients of the fundamental
    positive/negative interaction.  They are diagnostics only; the existing
    instantaneous converter power remains authoritative for DC-link dynamics.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.sequence_current_allocator / SequenceCurrentPriorityAllocator</h3><p>Conservatively enforce ``|I+| + |I-| &lt;= Imax``.

    This norm bound guarantees the reconstructed instantaneous phase-current
    peak does not exceed ``Imax``.  Positive-priority mode preserves ``I+``
    first and allocates the remaining capacity to ``I-``.  Uniform mode scales
    both vectors together.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>positive_d</td><td>i_positive_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>positive_q</td><td>i_positive_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>negative_d</td><td>i_negative_d_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>negative_q</td><td>i_negative_q_iseq_dev</td><td>in</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>limited_positive_d</td><td>limited_positive_d_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>limited_positive_q</td><td>limited_positive_q_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>positive_dq</td><td>Ibase</td><td>+q</td></tr><tr><td>limited_negative_d</td><td>limited_negative_d_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+d</td></tr><tr><td>limited_negative_q</td><td>limited_negative_q_sequence_allocator_dev</td><td>out</td><td>current</td><td>pu</td><td>negative_dq</td><td>Ibase</td><td>+q</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>current_limit</td><td>sequence_current_limit_dev</td><td>current</td><td>pu</td><td>Ibase</td></tr><tr><td>positive_priority</td><td>sequence_positive_priority_dev</td><td>boolean</td><td>1</td><td>one</td></tr></tbody></table></div><h3>device.sequence_activation / SequenceActivationRamp</h3><p>Map an unwrapped synchronous angle to a bounded ``0 -&gt; 1`` ramp.

    The ABC shell already publishes ``ThetaBus = theta0 + omega*t``.  Reusing
    that frame context keeps this equation portable to both Simulink and the
    Python DAE solver.  Absolute-value identities provide exact clipping
    without adding a discrete switch.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>frame_angle</td><td>theta_sequence_dev</td><td>in</td><td>angle</td><td>rad</td><td>stationary_to_positive</td><td>one_radian</td><td>+positive_rotation</td></tr><tr><td>activation</td><td>activation_sequence_ramp_dev</td><td>out</td><td>enable</td><td>1</td><td>scalar</td><td>one</td><td>+enabled</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>angular_frequency</td><td>sequence_angular_frequency_dev</td><td>angular_frequency</td><td>rad/s</td><td>one_radian_per_second</td></tr><tr><td>initial_angle</td><td>0.0</td><td>angle</td><td>rad</td><td>one_radian</td></tr><tr><td>delay_s</td><td>0.06</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>ramp_s</td><td>0.02</td><td>time</td><td>s</td><td>one_second</td></tr></tbody></table></div><h3>device.negative_current_control / NegativeSequenceCurrentControlVSC</h3><p>Drive measured negative current toward its declared reference.

    PI outputs are formed in the negative synchronous frame, reconstructed in
    the positive network frame with ``R(-2 theta_sequence)``, then rotated into
    the existing apparatus command frame with ``R(-theta_device)``.
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.pi_d / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.pi_q / PIInline</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody></tbody></table></div><h3>device.negative_current_control.to_positive / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>y_d_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>y_q_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_double_angle_negative_current_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_to_positive_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_to_positive_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div><h3>device.negative_current_control.to_device / FrameRotationDQ</h3><p>Apply the mathematical rotation ``R(angle)`` to one dq vector.

    The sign convention is explicit and intentionally independent of any
    apparatus Park convention::

        d_out = cos(angle) d - sin(angle) q
        q_out = sin(angle) d + cos(angle) q
    </p><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>d</td><td>rotated_d_to_positive_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+d</td></tr><tr><td>q</td><td>rotated_q_to_positive_negative_current_dev</td><td>in</td><td>generic</td><td>1</td><td>source_dq</td><td>source_base</td><td>+q</td></tr><tr><td>frame_angle</td><td>negative_device_angle_negative_current_dev</td><td>in</td><td>angle</td><td>rad</td><td>source_to_target</td><td>one_radian</td><td>+target_leads_source</td></tr><tr><td>rotated_d</td><td>rotated_d_to_device_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+d</td></tr><tr><td>rotated_q</td><td>rotated_q_to_device_negative_current_dev</td><td>out</td><td>generic</td><td>1</td><td>target_dq</td><td>source_base</td><td>+q</td></tr></tbody></table></div></details></section></main><a class="top" href="#top">Back to top</a><script>function expandAll(){document.querySelectorAll("details").forEach(d=>d.open=true)}function collapseAll(){document.querySelectorAll("details").forEach(d=>d.open=false)}function filterCards(){let q=document.getElementById("search").value.toLowerCase();document.querySelectorAll(".model-card").forEach(e=>e.hidden=!e.textContent.toLowerCase().includes(q))}</script></body></html>