<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Detailed Synchronous Generator</title><style>*{box-sizing:border-box}body{margin:0;color:#233246;background:#f4f7fa;font:15px/1.75 system-ui,"Segoe UI",sans-serif}header{background:#16324d;color:white;padding:36px max(24px,calc((100vw - 1260px)/2))}h1{font-size:32px;margin:8px 0}header p{max-width:1050px;color:#d1e3ef}a{color:#12669c}header a{color:#b8e3ff}main{max-width:1260px;margin:auto;padding:24px}.cards{display:grid;grid-template-columns:repeat(auto-fit,minmax(270px,1fr));gap:16px}.card,section{background:white;border:1px solid #dbe5ed;border-radius:12px;padding:24px;margin:18px 0}.cards .card{margin:0}.muted{color:#617286;font-size:13px}.badge{display:inline-block;padding:3px 10px;margin:3px;border-radius:18px;background:#e5f2ef;color:#146657;font-size:12px}.note{padding:14px 18px;background:#f0f6fc;border-left:4px solid #3881b9;border-radius:3px}.caution{background:#fff7e6;border-left-color:#c2902c}h2{font-size:22px;margin:8px 0 16px}h3{font-size:17px;color:#16675f}nav{display:flex;flex-wrap:wrap;gap:12px;margin:14px 0}details{margin:12px 0}summary{cursor:pointer;background:#eef4f8;border-radius:6px;padding:12px;font-weight:600}details[open]>summary{margin-bottom:14px}pre{font:13px/1.65 Consolas,monospace;white-space:pre-wrap;overflow-wrap:anywhere;background:#f3f6f9;padding:16px;border-radius:7px}.scroll{overflow:auto}table{border-collapse:collapse;width:100%;font-size:13px}th,td{text-align:left;vertical-align:top;padding:9px;border-bottom:1px solid #dfe7ee;overflow-wrap:anywhere}th{background:#eff4f8}td:first-child{font-family:Consolas,monospace;min-width:140px}.eq td:last-child{font:13px/1.7 Consolas,monospace;min-width:320px}code{font:13px Consolas,monospace}button,input{padding:9px 14px;border:1px solid #b5c9d8;border-radius:6px;background:white}button{cursor:pointer}input{width:min(100%,500px)}.top{position:fixed;bottom:20px;right:20px;background:#17344e;color:white;padding:8px 16px;border-radius:20px;text-decoration:none}@media(max-width:650px){main{padding:12px}section,.card{padding:16px}h1{font-size:25px}}@media print{body{background:white}.top,button,input{display:none}header{color:black;background:white}header p{color:black}section{break-inside:auto}details>summary{background:white}} .equation{font-family:Consolas,monospace}.config-nav a{font-size:13px} .cards .card h2{font-size:19px}</style></head><body id="top"><header><a href="index.html">Device directory</a> · <a href="model_conventions.html">Model conventions</a><h1>Detailed Synchronous Generator</h1><p>Six-winding electromagnetic dynamics, rotor motion, governor, excitation system, and power system stabilizer.</p></header><main><section><h2>Model scope</h2><p>The six winding fluxes determine stator, field, and damper currents and couple electromagnetic torque to rotor motion. The 25-state configuration includes an IEEEG1-style governor with valve-rate and valve-position limits, an ESST3A-style exciter with a piecewise rectifier characteristic, and PSS input-filter and lead-lag states. The alternative 16-state configuration includes separate saturation and engineering-limit features. In the 25-state formulation, EnableSaturation, THETAP, and the low-pressure turbine term PLP do not provide fully independent additional dynamics; their names alone do not imply those features are active.</p><p>Detailed entry: <a href="#sg_upgraded">Six-winding generator with IEEEG1-style governor, ESST3A-style exciter, and PSS</a>. Alternative control configurations retain their own state and equation sets.</p><button onclick="expandAll()">Expand all sections</button> <button onclick="collapseAll()">Collapse all sections</button><nav class="config-nav"><a href="#sg_upgraded">sg_upgraded</a><a href="#sg_detailed">sg_detailed</a><a href="#sg_detailed_limits">sg_detailed_limits</a></nav></section><div class="note">Continuous-time convention: dx/dt = f(x,z,u;p), 0 = g(x,z,u;p), and y = h(x,z,u;p). Time is in seconds. Differential equations below show the actual derivatives. Terminal voltage is a network boundary input. See <a href="model_conventions.html">model conventions</a> for symbols, bases, reference frames, and limiter definitions.</div><section id="sg_upgraded" data-config="sg_upgraded"><h2>Six-winding generator with IEEEG1-style governor, ESST3A-style exciter, and PSS</h2><p><span class="badge">25 states</span><span class="badge">0 implicit algebraic variables</span><span class="badge">75 parameters</span> <code>sg_upgraded</code></p><p class="note">This 25-state formulation retains the nonlinear actuator and rectifier limits. The regularized time constant is safe_time(T,ε) = T for |T| &gt; ε and ε otherwise. Structural choices define this specific state and equation set.</p><details open><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>EnableUpgradedActuation</td><td>1</td></tr><tr><td>EnableSaturation</td><td>1</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details open><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>psi_d_dev</td><td>Stator d-axis flux linkage</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>psi_q_dev</td><td>Stator q-axis flux linkage</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>psi_fd_dev</td><td>Field-winding flux linkage</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>psi_1d_dev</td><td>d-axis damper-winding flux linkage</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>4</td><td>psi_gq_dev</td><td>First q-axis damper-winding flux linkage</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>5</td><td>psi_kq_dev</td><td>Second q-axis damper-winding flux linkage</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>6</td><td>w_dev</td><td>Device-control/electrical angular frequency</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>7</td><td>theta_dev</td><td>Angle relative to the network synchronous frame</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>8</td><td>T_m_dev</td><td>Mechanical drive torque</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>9</td><td>V_f_dev</td><td>Excitation tracking channel</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>10</td><td>R_f_dev</td><td>Excitation feedback/regulator tracking channel</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>11</td><td>E_fd_dev</td><td>Excitation output voltage</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>12</td><td>Px_1_dev</td><td>PSS input-filter state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>13</td><td>Px_2_dev</td><td>First PSS lead-lag state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>14</td><td>Px_3_dev</td><td>Second PSS lead-lag state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>15</td><td>x_gov_dev</td><td>Governor lead-lag state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>16</td><td>x_valve_dev</td><td>Valve-position state with rate-limited derivative</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>17</td><td>x_t4_dev</td><td>Turbine time-constant stage 4</td><td>Native mechanical power/torque base</td></tr><tr><td>18</td><td>x_t5_dev</td><td>Turbine time-constant stage 5</td><td>Native mechanical power/torque base</td></tr><tr><td>19</td><td>x_t6_dev</td><td>Turbine time-constant stage 6</td><td>Native mechanical power/torque base</td></tr><tr><td>20</td><td>x_t7_dev</td><td>Turbine time-constant stage 7</td><td>Native mechanical power/torque base</td></tr><tr><td>21</td><td>x_tr_dev</td><td>Exciter terminal-voltage measurement</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>22</td><td>x_vr_dev</td><td>Exciter regulator state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>23</td><td>x_vm_dev</td><td>Exciter power-stage state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>24</td><td>x_ll_dev</td><td>Exciter lead-lag state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>x_d</td><td>1.9</td><td></td><td></td><td></td></tr><tr><td>x_dd</td><td>0.302</td><td></td><td></td><td></td></tr><tr><td>x_ddd</td><td>0.204</td><td></td><td></td><td></td></tr><tr><td>x_q</td><td>1.3</td><td></td><td></td><td></td></tr><tr><td>x_qd</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>x_qdd</td><td>0.3</td><td></td><td></td><td></td></tr><tr><td>x_l</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>R_a</td><td>0.001088</td><td></td><td></td><td></td></tr><tr><td>T_dd</td><td>8.0</td><td></td><td></td><td></td></tr><tr><td>T_ddd</td><td>0.04</td><td></td><td></td><td></td></tr><tr><td>T_qd</td><td>0.8</td><td></td><td></td><td></td></tr><tr><td>T_qdd</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>H</td><td>7.5</td><td></td><td></td><td></td></tr><tr><td>D</td><td>0.01056</td><td></td><td></td><td></td></tr><tr><td>SpeedPara</td><td>200</td><td></td><td></td><td></td></tr><tr><td>K_A</td><td>20</td><td></td><td></td><td></td></tr><tr><td>EnableSaturation</td><td>1</td><td></td><td></td><td></td></tr><tr><td>EnableUpgradedActuation</td><td>1</td><td></td><td></td><td></td></tr><tr><td>f0</td><td>60</td><td></td><td></td><td></td></tr><tr><td>T_speed</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>T_E</td><td>0.314</td><td></td><td></td><td></td></tr><tr><td>T_A</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>T_F</td><td>0.35</td><td></td><td></td><td></td></tr><tr><td>K_E</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>K_F</td><td>2.363</td><td></td><td></td><td></td></tr><tr><td>K_s</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>T_1</td><td>0.3</td><td></td><td></td><td></td></tr><tr><td>T_2</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>T_3</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>T_4</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>T_w</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>K</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>T1</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>T2</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>T3</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>UO</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>UC</td><td>-0.1</td><td></td><td></td><td></td></tr><tr><td>PMAX</td><td>1.2</td><td></td><td></td><td></td></tr><tr><td>PMIN</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>T4_gov</td><td>0.4</td><td></td><td></td><td></td></tr><tr><td>T5_gov</td><td>8.0</td><td></td><td></td><td></td></tr><tr><td>T6_gov</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>T7_gov</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>K1_gov</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>K2_gov</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>K3_gov</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>K4_gov</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>K5_gov</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>K6_gov</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>K7_gov</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>K8_gov</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>TR</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>VIMAX</td><td>0.8</td><td></td><td></td><td></td></tr><tr><td>VIMIN</td><td>-0.1</td><td></td><td></td><td></td></tr><tr><td>KM</td><td>500.0</td><td></td><td></td><td></td></tr><tr><td>TC</td><td>3.0</td><td></td><td></td><td></td></tr><tr><td>TB</td><td>15.0</td><td></td><td></td><td></td></tr><tr><td>KA</td><td>50.0</td><td></td><td></td><td></td></tr><tr><td>TA</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>VRMAX</td><td>8.0</td><td></td><td></td><td></td></tr><tr><td>VRMIN</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>KG</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>KP</td><td>4.0</td><td></td><td></td><td></td></tr><tr><td>KI</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>VBMAX</td><td>18.0</td><td></td><td></td><td></td></tr><tr><td>KC</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>XL</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>VGMAX</td><td>4.0</td><td></td><td></td><td></td></tr><tr><td>THETAP</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>TM</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>VMMAX</td><td>1.0</td><td></td><td></td><td></td></tr><tr><td>VMMIN</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>S_A</td><td>1</td><td></td><td></td><td></td></tr><tr><td>S_B</td><td>0.103</td><td></td><td></td><td></td></tr><tr><td>S_N</td><td>10.659857</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td></td></tr><tr><td>1</td><td>v_q_dev</td><td></td></tr><tr><td>2</td><td>T_0</td><td></td></tr><tr><td>3</td><td>w_ref</td><td></td></tr><tr><td>4</td><td>V_ref</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>-(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)*cos(theta_dev)/x_qdd - (-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))*sin(theta_dev)/x_ddd</td></tr><tr><td>1</td><td>i_q_dev</td><td>-(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)*sin(theta_dev)/x_qdd + (-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))*cos(theta_dev)/x_ddd</td></tr><tr><td>2</td><td>T_e_dev</td><td>-psi_d_dev*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd + psi_q_dev*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd</td></tr><tr><td>3</td><td>w_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>4</td><td>theta_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(psi_d_dev)/dt</td><td>(-2*pi*f0*(R_a*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd - v_d_dev*sin(theta_dev) + v_q_dev*cos(theta_dev) - psi_q_dev*w_dev/(2*pi*f0)))</td></tr><tr><td>d(psi_q_dev)/dt</td><td>(-2*pi*f0*(R_a*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd - v_d_dev*cos(theta_dev) - v_q_dev*sin(theta_dev) + psi_d_dev*w_dev/(2*pi*f0)))</td></tr><tr><td>d(psi_fd_dev)/dt</td><td>((E_fd_dev - psi_fd_dev - (x_d - x_dd)*(-(x_dd - x_ddd)*(psi_1d_dev - psi_fd_dev - (x_dd - x_l)*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)/(x_dd - x_l)**2 - (-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd))/T_dd)</td></tr><tr><td>d(psi_1d_dev)/dt</td><td>((-psi_1d_dev + psi_fd_dev + (x_dd - x_l)*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)/T_ddd)</td></tr><tr><td>d(psi_gq_dev)/dt</td><td>((-psi_gq_dev + (x_q - x_qd)*(-(x_qd - x_qdd)*(psi_gq_dev + psi_kq_dev - (-x_l + x_qd)*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)/(-x_l + x_qd)**2 - (psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd))/T_qd)</td></tr><tr><td>d(psi_kq_dev)/dt</td><td>((-psi_gq_dev - psi_kq_dev + (-x_l + x_qd)*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)/T_qdd)</td></tr><tr><td>d(w_dev)/dt</td><td>((-D*(-2*pi*f0 + w_dev) + 2*pi*T_m_dev*f0 - 2*pi*f0*(-psi_d_dev*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd + psi_q_dev*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd))/(2*H))</td></tr><tr><td>d(theta_dev)/dt</td><td>(-2*pi*f0 + w_dev)</td></tr><tr><td>d(T_m_dev)/dt</td><td>((K1_gov*x_t4_dev/(K1_gov + K2_gov + K3_gov + K4_gov + K5_gov + K6_gov + K7_gov + K8_gov + 1.0e-6) + K3_gov*x_t5_dev/(K1_gov + K2_gov + K3_gov + K4_gov + K5_gov + K6_gov + K7_gov + K8_gov + 1.0e-6) + K5_gov*x_t6_dev/(K1_gov + K2_gov + K3_gov + K4_gov + K5_gov + K6_gov + K7_gov + K8_gov + 1.0e-6) + K7_gov*x_t7_dev/(K1_gov + K2_gov + K3_gov + K4_gov + K5_gov + K6_gov + K7_gov + K8_gov + 1.0e-6) - T_m_dev)*Piecewise((1/T_speed, Abs(T_speed) &gt; 0.0001), (10000.0, True)))</td></tr><tr><td>d(V_f_dev)/dt</td><td>((-V_f_dev + Min(VBMAX, Max(0, (sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6)*Piecewise((1, Abs(KC*psi_fd_dev)/(sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6) &lt;= 0), (1 - 0.577*Abs(KC*psi_fd_dev)/(sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6), Abs(KC*psi_fd_dev)/(sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6) &lt;= 0.433), (sqrt(0.75 - Abs(KC*psi_fd_dev)**2/(sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6)**2), Abs(KC*psi_fd_dev)/(sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6) &lt;= 0.75), (1.732 - 1.732*Abs(KC*psi_fd_dev)/(sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6), Abs(KC*psi_fd_dev)/(sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6) &lt;= 1), (0, True))))*Min(VMMAX, Max(VMMIN, x_vm_dev)))*Piecewise((1/T_A, Abs(T_A) &gt; 0.0001), (10000.0, True)))</td></tr><tr><td>d(R_f_dev)/dt</td><td>((-R_f_dev + Min(VRMAX, Max(VRMIN, x_vr_dev)))*Piecewise((1/T_F, Abs(T_F) &gt; 0.0001), (10000.0, True)))</td></tr><tr><td>d(E_fd_dev)/dt</td><td>((-E_fd_dev + Min(VBMAX, Max(0, (sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6)*Piecewise((1, Abs(KC*psi_fd_dev)/(sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6) &lt;= 0), (1 - 0.577*Abs(KC*psi_fd_dev)/(sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6), Abs(KC*psi_fd_dev)/(sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6) &lt;= 0.433), (sqrt(0.75 - Abs(KC*psi_fd_dev)**2/(sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6)**2), Abs(KC*psi_fd_dev)/(sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6) &lt;= 0.75), (1.732 - 1.732*Abs(KC*psi_fd_dev)/(sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6), Abs(KC*psi_fd_dev)/(sqrt((KP*(v_d_dev*sin(theta_dev) - v_q_dev*cos(theta_dev)) + XL*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd)**2 + (KP*(v_d_dev*cos(theta_dev) + v_q_dev*sin(theta_dev)) - XL*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd)**2) + 1.0e-6) &lt;= 1), (0, True))))*Min(VMMAX, Max(VMMIN, x_vm_dev)))*Piecewise((1/T_E, Abs(T_E) &gt; 0.0001), (10000.0, True)))</td></tr><tr><td>d(Px_1_dev)/dt</td><td>(-Px_1_dev/T_w + (-2*pi*f0 + w_dev)/T_w)</td></tr><tr><td>d(Px_2_dev)/dt</td><td>(-Px_2_dev/T_1 + (Px_1_dev + T_2*(-Px_1_dev/T_w + (-2*pi*f0 + w_dev)/T_w))/T_1)</td></tr><tr><td>d(Px_3_dev)/dt</td><td>(-Px_3_dev/T_3 + (Px_2_dev + T_4*(-Px_2_dev/T_1 + (Px_1_dev + T_2*(-Px_1_dev/T_w + (-2*pi*f0 + w_dev)/T_w))/T_1))/T_3)</td></tr><tr><td>d(x_gov_dev)/dt</td><td>((K*(-w_dev + w_ref)/(2*pi*f0) - x_gov_dev)*Piecewise((1/T1, Abs(T1) &gt; 0.0001), (10000.0, True)))</td></tr><tr><td>d(x_valve_dev)/dt</td><td>(Min(UO, Max(UC, (T2*(K*(-w_dev + w_ref)/(2*pi*f0) - x_gov_dev)*Piecewise((1/T1, Abs(T1) &gt; 0.0001), (10000.0, True)) + T_0 + x_gov_dev - x_valve_dev)*Piecewise((1/T3, Abs(T3) &gt; 0.0001), (10000.0, True)))))</td></tr><tr><td>d(x_t4_dev)/dt</td><td>((-x_t4_dev + Min(PMAX, Max(PMIN, x_valve_dev)))*Piecewise((1/T4_gov, Abs(T4_gov) &gt; 0.0001), (10000.0, True)))</td></tr><tr><td>d(x_t5_dev)/dt</td><td>((x_t4_dev - x_t5_dev)*Piecewise((1/T5_gov, Abs(T5_gov) &gt; 0.0001), (10000.0, True)))</td></tr><tr><td>d(x_t6_dev)/dt</td><td>((x_t5_dev - x_t6_dev)*Piecewise((1/T6_gov, Abs(T6_gov) &gt; 0.0001), (10000.0, True)))</td></tr><tr><td>d(x_t7_dev)/dt</td><td>((x_t6_dev - x_t7_dev)*Piecewise((1/T7_gov, Abs(T7_gov) &gt; 0.0001), (10000.0, True)))</td></tr><tr><td>d(x_tr_dev)/dt</td><td>((-x_tr_dev + sqrt((-R_a*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd + psi_q_dev*w_dev/(2*pi*f0))**2 + (R_a*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd + psi_d_dev*w_dev/(2*pi*f0))**2))*Piecewise((1/TR, Abs(TR) &gt; 0.0001), (10000.0, True)))</td></tr><tr><td>d(x_vr_dev)/dt</td><td>((KA*(TC*(-x_ll_dev + Min(VIMAX, Max(VIMIN, K_s*Px_3_dev + V_ref - x_tr_dev)))*Piecewise((1/TB, Abs(TB) &gt; 0.0001), (10000.0, True)) + x_ll_dev) - x_vr_dev)*Piecewise((1/TA, Abs(TA) &gt; 0.0001), (10000.0, True)))</td></tr><tr><td>d(x_vm_dev)/dt</td><td>((KM*(-Min(VGMAX, Max(0, E_fd_dev*KG)) + Min(VRMAX, Max(VRMIN, x_vr_dev))) - x_vm_dev)*Piecewise((1/TM, Abs(TM) &gt; 0.0001), (10000.0, True)))</td></tr><tr><td>d(x_ll_dev)/dt</td><td>((-x_ll_dev + Min(VIMAX, Max(VIMIN, K_s*Px_3_dev + V_ref - x_tr_dev)))*Piecewise((1/TB, Abs(TB) &gt; 0.0001), (10000.0, True)))</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><p>This configuration has no implicit algebraic unknowns. Its explicit outputs and intermediate expressions are listed below.</p></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>i_d_dev</td><td>-(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)*cos(theta_dev)/x_qdd - (-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))*sin(theta_dev)/x_ddd</td></tr><tr><td>i_q_dev</td><td>-(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)*sin(theta_dev)/x_qdd + (-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))*cos(theta_dev)/x_ddd</td></tr><tr><td>T_e_dev</td><td>-psi_d_dev*(psi_gq_dev*(-x_l + x_qdd)/(-x_l + x_qd) - psi_kq_dev*(x_qd - x_qdd)/(-x_l + x_qd) + psi_q_dev)/x_qdd + psi_q_dev*(-psi_1d_dev*(x_dd - x_ddd)/(x_dd - x_l) + psi_d_dev - psi_fd_dev*(x_ddd - x_l)/(x_dd - x_l))/x_ddd</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><p>No separate logical-flag blocks are defined. Nonlinear limits, when present, remain explicitly embedded in the differential and algebraic expressions.</p></details><details><summary>Component structure and port conventions</summary><p>This configuration uses an integrated formulation. Variable bases and relationships are defined by its parameters and equations.</p></details></section><section id="sg_detailed" data-config="sg_detailed"><h2>Detailed generator: reference configuration</h2><p><span class="badge">15 states</span><span class="badge">0 implicit algebraic variables</span><span class="badge">29 parameters</span> <code>sg_detailed</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>terminal_current_frame</td><td>network</td></tr><tr><td>torque_limit</td><td>False</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>1.0273</td></tr><tr><td>Xi</td><td>0.6022</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Px_1_dev</td><td>PSS input-filter state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Px_2_dev</td><td>First PSS lead-lag state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Px_3_dev</td><td>Second PSS lead-lag state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>w_dev</td><td>rotor speed</td><td>rad/s / shaft</td></tr><tr><td>4</td><td>theta_dev</td><td>rotor angle</td><td>rad / network_to_rotor</td></tr><tr><td>5</td><td>T_m_dev</td><td>mechanical input</td><td>pu / shaft</td></tr><tr><td>6</td><td>psi_d_dev</td><td>stator flux d</td><td>pu / rotor_dq</td></tr><tr><td>7</td><td>psi_q_dev</td><td>stator flux q</td><td>pu / rotor_dq</td></tr><tr><td>8</td><td>psi_fd_dev</td><td>field flux</td><td>pu / field</td></tr><tr><td>9</td><td>psi_1d_dev</td><td>d damper flux</td><td>pu / rotor_dq</td></tr><tr><td>10</td><td>psi_gq_dev</td><td>q transient flux</td><td>pu / rotor_dq</td></tr><tr><td>11</td><td>psi_kq_dev</td><td>q damper flux</td><td>pu / rotor_dq</td></tr><tr><td>12</td><td>V_f_dev</td><td>Excitation tracking channel</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>13</td><td>R_f_dev</td><td>Excitation feedback/regulator tracking channel</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>14</td><td>E_fd_dev</td><td>field voltage</td><td>pu / field</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>x_d_dev</td><td>1.9</td><td>reactance</td><td>pu / Zbase</td><td></td></tr><tr><td>x_dd_dev</td><td>0.302</td><td>reactance</td><td>pu / Zbase</td><td></td></tr><tr><td>x_ddd_dev</td><td>0.204</td><td>reactance</td><td>pu / Zbase</td><td></td></tr><tr><td>x_q_dev</td><td>1.3</td><td>reactance</td><td>pu / Zbase</td><td></td></tr><tr><td>x_qd_dev</td><td>0.5</td><td>reactance</td><td>pu / Zbase</td><td></td></tr><tr><td>x_qdd_dev</td><td>0.3</td><td>reactance</td><td>pu / Zbase</td><td></td></tr><tr><td>x_l_dev</td><td>0.05</td><td>reactance</td><td>pu / Zbase</td><td></td></tr><tr><td>R_a_dev</td><td>0.001088</td><td>resistance</td><td>pu / Zbase</td><td></td></tr><tr><td>T_dd_dev</td><td>8.0</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>T_ddd_dev</td><td>0.04</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>T_qd_dev</td><td>0.8</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>T_qdd_dev</td><td>0.02</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>H_dev</td><td>7.5</td><td>inertia</td><td>model_native / machine_base</td><td></td></tr><tr><td>D_dev</td><td>0.01056</td><td>damping</td><td>model_native / machine_base</td><td></td></tr><tr><td>SpeedPara_dev</td><td>200.0</td><td></td><td></td><td></td></tr><tr><td>K_A_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>f0_dev</td><td>60.0</td><td>frequency</td><td>Hz / fbase</td><td></td></tr><tr><td>T_speed_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>T_E_dev</td><td>0.314</td><td></td><td></td><td></td></tr><tr><td>T_A_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>T_F_dev</td><td>0.35</td><td></td><td></td><td></td></tr><tr><td>K_E_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>K_F_dev</td><td>2.363</td><td></td><td></td><td></td></tr><tr><td>K_s_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>T_1_dev</td><td>0.3</td><td></td><td></td><td></td></tr><tr><td>T_2_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>T_3_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>T_4_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>T_w_dev</td><td>0.5</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>2</td><td>T_0</td><td></td></tr><tr><td>3</td><td>w_ref</td><td></td></tr><tr><td>4</td><td>V_ref</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>(sin(theta_dev)*i_rotor_d_dev + cos(theta_dev)*i_rotor_q_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>(-cos(theta_dev)*i_rotor_d_dev + sin(theta_dev)*i_rotor_q_dev)</td></tr><tr><td>2</td><td>T_e_dev</td><td>(psi_d_dev*i_rotor_q_dev - psi_q_dev*i_rotor_d_dev)</td></tr><tr><td>3</td><td>w_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>4</td><td>theta_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Px_1_dev)/dt</td><td>((-1.0/T_w_dev)*Px_1_dev+(1.0/T_w_dev)*(w_dev-(2*pi*f0_dev)))</td></tr><tr><td>d(Px_2_dev)/dt</td><td>((-1.0/T_1_dev)*Px_2_dev+(1.0/T_1_dev)*(Px_1_dev+T_2_dev*((-1.0/T_w_dev)*Px_1_dev+(1.0/T_w_dev)*(w_dev-(2*pi*f0_dev)))))</td></tr><tr><td>d(Px_3_dev)/dt</td><td>((-1.0/T_3_dev)*Px_3_dev+(1.0/T_3_dev)*(Px_2_dev+T_4_dev*((-1.0/T_1_dev)*Px_2_dev+(1.0/T_1_dev)*(Px_1_dev+T_2_dev*((-1.0/T_w_dev)*Px_1_dev+(1.0/T_w_dev)*(w_dev-(2*pi*f0_dev)))))))</td></tr><tr><td>d(w_dev)/dt</td><td>((1.0/(2*H_dev))*((2*pi*f0_dev)*T_m_dev-(2*pi*f0_dev)*T_e_dev-D_dev*(w_dev-(2*pi*f0_dev))))</td></tr><tr><td>d(theta_dev)/dt</td><td>(w_dev-(2*pi*f0_dev))</td></tr><tr><td>d(T_m_dev)/dt</td><td>((1.0/T_speed_dev)*(T_0+(SpeedPara_dev*(w_ref-w_dev)/(2*pi*f0_dev))-T_m_dev))</td></tr><tr><td>d(psi_d_dev)/dt</td><td>(-(2*pi*f0_dev)*(-u_d_dev-(w_dev/(2*pi*f0_dev))*psi_q_dev-R_a_dev*i_rotor_d_dev))</td></tr><tr><td>d(psi_q_dev)/dt</td><td>(-(2*pi*f0_dev)*(-u_q_dev+(w_dev/(2*pi*f0_dev))*psi_d_dev-R_a_dev*i_rotor_q_dev))</td></tr><tr><td>d(psi_fd_dev)/dt</td><td>((1.0/T_dd_dev)*(E_fd_dev-psi_fd_dev-(x_d_dev-x_dd_dev)*(i_rotor_d_dev-((x_dd_dev-x_ddd_dev)/((x_dd_dev-x_l_dev)**2))*(psi_1d_dev+(x_dd_dev-x_l_dev)*i_rotor_d_dev-psi_fd_dev))))</td></tr><tr><td>d(psi_1d_dev)/dt</td><td>((1.0/T_ddd_dev)*(psi_fd_dev-psi_1d_dev-(x_dd_dev-x_l_dev)*i_rotor_d_dev))</td></tr><tr><td>d(psi_gq_dev)/dt</td><td>((1.0/T_qd_dev)*(-psi_gq_dev+(x_q_dev-x_qd_dev)*(i_rotor_q_dev-((x_qd_dev-x_qdd_dev)/((x_qd_dev-x_l_dev)**2))*(psi_kq_dev+(x_qd_dev-x_l_dev)*i_rotor_q_dev+psi_gq_dev))))</td></tr><tr><td>d(psi_kq_dev)/dt</td><td>((1.0/T_qdd_dev)*(-psi_gq_dev-psi_kq_dev-(x_qd_dev-x_l_dev)*i_rotor_q_dev))</td></tr><tr><td>d(V_f_dev)/dt</td><td>((1.0/T_A_dev)*(K_A_dev*(V_ref-U_mag_dev+K_s_dev*Px_3_dev)-V_f_dev+K_A_dev*R_f_dev-E_fd_dev*(K_A_dev*K_F_dev/T_F_dev)))</td></tr><tr><td>d(R_f_dev)/dt</td><td>((1.0/T_F_dev)*(-R_f_dev+E_fd_dev*(K_F_dev/T_F_dev)))</td></tr><tr><td>d(E_fd_dev)/dt</td><td>((1.0/T_E_dev)*(V_f_dev-E_fd_dev*K_E_dev))</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><p>This configuration has no implicit algebraic unknowns. Its explicit outputs and intermediate expressions are listed below.</p></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>u_d_dev</td><td>(sin(theta_dev)*v_d_dev - cos(theta_dev)*v_q_dev)</td></tr><tr><td>u_q_dev</td><td>(cos(theta_dev)*v_d_dev + sin(theta_dev)*v_q_dev)</td></tr><tr><td>i_rotor_d_dev</td><td>(-(1.0/x_ddd_dev)*(psi_d_dev-psi_1d_dev*((x_dd_dev-x_ddd_dev)/(x_dd_dev-x_l_dev))-psi_fd_dev*((x_ddd_dev-x_l_dev)/(x_dd_dev-x_l_dev))))</td></tr><tr><td>i_rotor_q_dev</td><td>(-(1.0/x_qdd_dev)*(psi_q_dev-psi_kq_dev*((x_qd_dev-x_qdd_dev)/(x_qd_dev-x_l_dev))+psi_gq_dev*((x_qdd_dev-x_l_dev)/(x_qd_dev-x_l_dev))))</td></tr><tr><td>T_e_dev</td><td>(psi_d_dev*i_rotor_q_dev - psi_q_dev*i_rotor_d_dev)</td></tr><tr><td>U_mag_dev</td><td>sqrt((R_a_dev*i_rotor_d_dev+(w_dev/(2*pi*f0_dev))*psi_q_dev)**2+(-R_a_dev*i_rotor_q_dev+(w_dev/(2*pi*f0_dev))*psi_d_dev)**2)</td></tr><tr><td>i_d_dev</td><td>(sin(theta_dev)*i_rotor_d_dev + cos(theta_dev)*i_rotor_q_dev)</td></tr><tr><td>i_q_dev</td><td>(-cos(theta_dev)*i_rotor_d_dev + sin(theta_dev)*i_rotor_q_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><p>No separate logical-flag blocks are defined. Nonlinear limits, when present, remain explicitly embedded in the differential and algebraic expressions.</p></details><details><summary>Component structure and port conventions</summary><h3>device.rotor_v / RotorVoltageFromTerminal</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>rotor_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_rotor</td><td>one_radian</td><td>+rotor_leads_network</td></tr><tr><td>rotor_voltage_d</td><td>u_d_dev</td><td>out</td><td>voltage</td><td>pu</td><td>rotor_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>rotor_voltage_q</td><td>u_q_dev</td><td>out</td><td>voltage</td><td>pu</td><td>rotor_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr></tbody></table></div><h3>device.swing / ClassicalMachineSwing</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>mechanical_input</td><td>T_m_dev</td><td>in</td><td>mechanical_power_or_torque</td><td>pu</td><td>shaft</td><td>machine_base</td><td>+prime_mover_to_rotor</td></tr><tr><td>electromagnetic_torque</td><td>T_e_dev</td><td>in</td><td>torque</td><td>pu</td><td>shaft</td><td>Tbase</td><td>+opposes_prime_mover</td></tr><tr><td>synchronous_speed</td><td>(2*pi*f0_dev)</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>network</td><td>wbase</td><td>+positive_sequence</td></tr><tr><td>rotor_speed</td><td>w_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>wbase</td><td>+electrical_rotation</td></tr><tr><td>rotor_angle</td><td>theta_dev</td><td>out</td><td>angle</td><td>rad</td><td>network_to_rotor</td><td>one_radian</td><td>+rotor_leads_network</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>inertia</td><td>H_dev</td><td>inertia</td><td>model_native</td><td>machine_base</td></tr><tr><td>damping</td><td>D_dev</td><td>damping</td><td>model_native</td><td>machine_base</td></tr></tbody></table></div><h3>device.em / SG_DLegacyElectromagnetic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>rotor_voltage_d</td><td>u_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>rotor_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>rotor_voltage_q</td><td>u_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>rotor_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>rotor_speed</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>wbase</td><td>+electrical_rotation</td></tr><tr><td>field_voltage</td><td>E_fd_dev</td><td>in</td><td>voltage</td><td>pu</td><td>field</td><td>field_base</td><td>+excitation</td></tr><tr><td>stator_flux_d</td><td>psi_d_dev</td><td>out</td><td>flux_linkage</td><td>pu</td><td>rotor_dq</td><td>flux_base</td><td>+d_axis</td></tr><tr><td>stator_flux_q</td><td>psi_q_dev</td><td>out</td><td>flux_linkage</td><td>pu</td><td>rotor_dq</td><td>flux_base</td><td>+q_axis</td></tr><tr><td>field_flux</td><td>psi_fd_dev</td><td>out</td><td>flux_linkage</td><td>pu</td><td>field</td><td>flux_base</td><td>+field</td></tr><tr><td>d_damper_flux</td><td>psi_1d_dev</td><td>out</td><td>flux_linkage</td><td>pu</td><td>rotor_dq</td><td>flux_base</td><td>+d_damper</td></tr><tr><td>q_transient_flux</td><td>psi_gq_dev</td><td>out</td><td>flux_linkage</td><td>pu</td><td>rotor_dq</td><td>flux_base</td><td>+q_transient</td></tr><tr><td>q_damper_flux</td><td>psi_kq_dev</td><td>out</td><td>flux_linkage</td><td>pu</td><td>rotor_dq</td><td>flux_base</td><td>+q_damper</td></tr><tr><td>rotor_current_d</td><td>i_rotor_d_dev</td><td>out</td><td>current</td><td>pu</td><td>rotor_dq</td><td>Ibase</td><td>+generator_to_grid</td></tr><tr><td>rotor_current_q</td><td>i_rotor_q_dev</td><td>out</td><td>current</td><td>pu</td><td>rotor_dq</td><td>Ibase</td><td>+generator_to_grid</td></tr><tr><td>electromagnetic_torque</td><td>T_e_dev</td><td>out</td><td>torque</td><td>pu</td><td>shaft</td><td>Tbase</td><td>+opposes_prime_mover</td></tr><tr><td>terminal_voltage_magnitude</td><td>U_mag_dev</td><td>out</td><td>voltage</td><td>pu</td><td>terminal</td><td>Vbase</td><td>+magnitude</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>stator_resistance</td><td>R_a_dev</td><td>resistance</td><td>pu</td><td>Zbase</td></tr><tr><td>leakage_reactance</td><td>x_l_dev</td><td>reactance</td><td>pu</td><td>Zbase</td></tr><tr><td>d_axis_reactance</td><td>x_d_dev</td><td>reactance</td><td>pu</td><td>Zbase</td></tr><tr><td>d_axis_transient_reactance</td><td>x_dd_dev</td><td>reactance</td><td>pu</td><td>Zbase</td></tr><tr><td>d_axis_subtransient_reactance</td><td>x_ddd_dev</td><td>reactance</td><td>pu</td><td>Zbase</td></tr><tr><td>q_axis_reactance</td><td>x_q_dev</td><td>reactance</td><td>pu</td><td>Zbase</td></tr><tr><td>q_axis_transient_reactance</td><td>x_qd_dev</td><td>reactance</td><td>pu</td><td>Zbase</td></tr><tr><td>q_axis_subtransient_reactance</td><td>x_qdd_dev</td><td>reactance</td><td>pu</td><td>Zbase</td></tr><tr><td>d_axis_transient_time</td><td>T_dd_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>d_axis_subtransient_time</td><td>T_ddd_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>q_axis_transient_time</td><td>T_qd_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>q_axis_subtransient_time</td><td>T_qdd_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>base_frequency</td><td>f0_dev</td><td>frequency</td><td>Hz</td><td>fbase</td></tr></tbody></table></div><h3>device.net_i / RotorCurrentToNetworkDQ</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>rotor_current_d</td><td>i_rotor_d_dev</td><td>in</td><td>current</td><td>pu</td><td>rotor_dq</td><td>Ibase</td><td>+generator_to_grid</td></tr><tr><td>rotor_current_q</td><td>i_rotor_q_dev</td><td>in</td><td>current</td><td>pu</td><td>rotor_dq</td><td>Ibase</td><td>+generator_to_grid</td></tr><tr><td>rotor_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_rotor</td><td>one_radian</td><td>+rotor_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div></details></section><section id="sg_detailed_limits" data-config="sg_detailed_limits"><h2>Detailed generator with engineering limits and saturation</h2><p><span class="badge">16 states</span><span class="badge">0 implicit algebraic variables</span><span class="badge">43 parameters</span> <code>sg_detailed_limits</code></p><details><summary>Configuration and model boundary</summary><div class="scroll"><table><thead><tr><th>Setting</th><th>Value</th></tr></thead><tbody><tr><td>terminal_current_frame</td><td>network</td></tr><tr><td>engineering_limits</td><td>True</td></tr><tr><td>params.EnableEngineeringLimits</td><td>1</td></tr><tr><td>params.EnableSaturation</td><td>1</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Operating-point quantity</th><th>Reference value</th></tr></thead><tbody><tr><td>P</td><td>0.9</td></tr><tr><td>Q</td><td>0.3</td></tr><tr><td>V</td><td>1.0273</td></tr><tr><td>Xi</td><td>0.6022</td></tr></tbody></table></div><p>Reference values describe the documented configuration. Each structural option applies to the associated complete set of equations.</p></details><details><summary>State variables</summary><div class="scroll"><table data-model-table="states"><thead><tr><th>Order</th><th>Symbol</th><th>Meaning / control function</th><th>Unit and reference frame</th></tr></thead><tbody><tr><td>0</td><td>Px_1_dev</td><td>PSS input-filter state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>1</td><td>Px_2_dev</td><td>First PSS lead-lag state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>2</td><td>Px_3_dev</td><td>Second PSS lead-lag state</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>3</td><td>w_dev</td><td>rotor speed</td><td>rad/s / shaft</td></tr><tr><td>4</td><td>theta_dev</td><td>rotor angle</td><td>rad / network_to_rotor</td></tr><tr><td>5</td><td>T_m_dev</td><td>mechanical input</td><td>pu / shaft</td></tr><tr><td>6</td><td>psi_d_dev</td><td>stator flux d</td><td>pu / rotor_dq</td></tr><tr><td>7</td><td>psi_q_dev</td><td>stator flux q</td><td>pu / rotor_dq</td></tr><tr><td>8</td><td>psi_fd_dev</td><td>field flux</td><td>pu / field</td></tr><tr><td>9</td><td>psi_1d_dev</td><td>d damper flux</td><td>pu / rotor_dq</td></tr><tr><td>10</td><td>psi_gq_dev</td><td>q transient flux</td><td>pu / rotor_dq</td></tr><tr><td>11</td><td>psi_kq_dev</td><td>q damper flux</td><td>pu / rotor_dq</td></tr><tr><td>12</td><td>U_sensed_dev</td><td>Internal dynamic variable of U_sensed</td><td>Defined by the derivative and port bases</td></tr><tr><td>13</td><td>V_f_dev</td><td>Excitation tracking channel</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>14</td><td>R_f_dev</td><td>Excitation feedback/regulator tracking channel</td><td>Native scaling; defined by the ports, bases, and derivative</td></tr><tr><td>15</td><td>E_fd_dev</td><td>field voltage</td><td>pu / field</td></tr></tbody></table></div></details><details><summary>Parameters and reference values</summary><div class="scroll"><table data-model-table="parameters"><thead><tr><th>Parameter</th><th>Value</th><th>Quantity</th><th>Unit / base</th><th>Description</th></tr></thead><tbody><tr><td>x_d_dev</td><td>1.9</td><td>reactance</td><td>pu / Zbase</td><td></td></tr><tr><td>x_dd_dev</td><td>0.302</td><td>reactance</td><td>pu / Zbase</td><td></td></tr><tr><td>x_ddd_dev</td><td>0.204</td><td>reactance</td><td>pu / Zbase</td><td></td></tr><tr><td>x_q_dev</td><td>1.3</td><td>reactance</td><td>pu / Zbase</td><td></td></tr><tr><td>x_qd_dev</td><td>0.5</td><td>reactance</td><td>pu / Zbase</td><td></td></tr><tr><td>x_qdd_dev</td><td>0.3</td><td>reactance</td><td>pu / Zbase</td><td></td></tr><tr><td>x_l_dev</td><td>0.05</td><td>reactance</td><td>pu / Zbase</td><td></td></tr><tr><td>R_a_dev</td><td>0.001088</td><td>resistance</td><td>pu / Zbase</td><td></td></tr><tr><td>T_dd_dev</td><td>8.0</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>T_ddd_dev</td><td>0.04</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>T_qd_dev</td><td>0.8</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>T_qdd_dev</td><td>0.02</td><td>time</td><td>s / one_second</td><td></td></tr><tr><td>H_dev</td><td>7.5</td><td>inertia</td><td>model_native / machine_base</td><td></td></tr><tr><td>D_dev</td><td>0.01056</td><td>damping</td><td>model_native / machine_base</td><td></td></tr><tr><td>SpeedPara_dev</td><td>200.0</td><td></td><td></td><td></td></tr><tr><td>K_A_dev</td><td>20.0</td><td></td><td></td><td></td></tr><tr><td>f0_dev</td><td>60.0</td><td>frequency</td><td>Hz / fbase</td><td></td></tr><tr><td>T_speed_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>T_E_dev</td><td>0.314</td><td></td><td></td><td></td></tr><tr><td>T_A_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>T_F_dev</td><td>0.35</td><td></td><td></td><td></td></tr><tr><td>K_E_dev</td><td>10.0</td><td></td><td></td><td></td></tr><tr><td>K_F_dev</td><td>2.363</td><td></td><td></td><td></td></tr><tr><td>K_s_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>T_1_dev</td><td>0.3</td><td></td><td></td><td></td></tr><tr><td>T_2_dev</td><td>0.05</td><td></td><td></td><td></td></tr><tr><td>T_3_dev</td><td>0.02</td><td></td><td></td><td></td></tr><tr><td>T_4_dev</td><td>0.005</td><td></td><td></td><td></td></tr><tr><td>T_w_dev</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>T_m_lower_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>T_m_upper_dev</td><td>1.35</td><td></td><td></td><td></td></tr><tr><td>dT_m_up_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>dT_m_down_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>V_R_lower_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>V_R_upper_dev</td><td>40.0</td><td></td><td></td><td></td></tr><tr><td>E_fd_lower_dev</td><td>0.0</td><td></td><td></td><td></td></tr><tr><td>E_fd_upper_dev</td><td>4.0</td><td></td><td></td><td></td></tr><tr><td>V_pss_lower_dev</td><td>-0.1</td><td></td><td></td><td></td></tr><tr><td>V_pss_upper_dev</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>T_R_dev</td><td>0.01</td><td></td><td></td><td></td></tr><tr><td>S_E_A_dev</td><td>0.09826</td><td></td><td></td><td></td></tr><tr><td>S_E_B_dev</td><td>0.5527</td><td></td><td></td><td></td></tr><tr><td>EnableSaturation_dev</td><td>1.0</td><td></td><td></td><td></td></tr></tbody></table></div></details><details><summary>Inputs and outputs</summary><div class="scroll"><table data-model-table="inputs"><thead><tr><th>Input order</th><th>Symbol</th><th>Meaning, unit, frame, and direction</th></tr></thead><tbody><tr><td>0</td><td>v_d_dev</td><td>network voltage d [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>1</td><td>v_q_dev</td><td>network voltage q [pu, network_dq, +pcc_to_neutral]</td></tr><tr><td>2</td><td>T_0</td><td></td></tr><tr><td>3</td><td>w_ref</td><td></td></tr><tr><td>4</td><td>V_ref</td><td></td></tr></tbody></table></div><div class="scroll"><table data-model-table="outputs"><thead><tr><th>Output order</th><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>0</td><td>i_d_dev</td><td>(sin(theta_dev)*i_rotor_d_dev + cos(theta_dev)*i_rotor_q_dev)</td></tr><tr><td>1</td><td>i_q_dev</td><td>(-cos(theta_dev)*i_rotor_d_dev + sin(theta_dev)*i_rotor_q_dev)</td></tr><tr><td>2</td><td>T_e_dev</td><td>(psi_d_dev*i_rotor_q_dev - psi_q_dev*i_rotor_d_dev)</td></tr><tr><td>3</td><td>w_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr><tr><td>4</td><td>theta_dev</td><td>Direct state or implicit algebraic variable; see the corresponding table.</td></tr></tbody></table></div></details><details><summary>Differential equations</summary><div class="scroll"><table data-model-table="differential"><thead><tr><th>State derivative</th><th>Exact right-hand side</th></tr></thead><tbody><tr><td>d(Px_1_dev)/dt</td><td>((-1.0/T_w_dev)*Px_1_dev+(1.0/T_w_dev)*(w_dev-(2*pi*f0_dev)))</td></tr><tr><td>d(Px_2_dev)/dt</td><td>((-1.0/T_1_dev)*Px_2_dev+(1.0/T_1_dev)*(Px_1_dev+T_2_dev*((-1.0/T_w_dev)*Px_1_dev+(1.0/T_w_dev)*(w_dev-(2*pi*f0_dev)))))</td></tr><tr><td>d(Px_3_dev)/dt</td><td>((-1.0/T_3_dev)*Px_3_dev+(1.0/T_3_dev)*(Px_2_dev+T_4_dev*((-1.0/T_1_dev)*Px_2_dev+(1.0/T_1_dev)*(Px_1_dev+T_2_dev*((-1.0/T_w_dev)*Px_1_dev+(1.0/T_w_dev)*(w_dev-(2*pi*f0_dev)))))))</td></tr><tr><td>d(w_dev)/dt</td><td>((1.0/(2*H_dev))*((2*pi*f0_dev)*T_m_dev-(2*pi*f0_dev)*T_e_dev-D_dev*(w_dev-(2*pi*f0_dev))))</td></tr><tr><td>d(theta_dev)/dt</td><td>(w_dev-(2*pi*f0_dev))</td></tr><tr><td>d(T_m_dev)/dt</td><td>T_m_rate_dev</td></tr><tr><td>d(psi_d_dev)/dt</td><td>(-(2*pi*f0_dev)*(-u_d_dev-(w_dev/(2*pi*f0_dev))*psi_q_dev-R_a_dev*i_rotor_d_dev))</td></tr><tr><td>d(psi_q_dev)/dt</td><td>(-(2*pi*f0_dev)*(-u_q_dev+(w_dev/(2*pi*f0_dev))*psi_d_dev-R_a_dev*i_rotor_q_dev))</td></tr><tr><td>d(psi_fd_dev)/dt</td><td>((1.0/T_dd_dev)*(E_fd_dev-psi_fd_dev-(x_d_dev-x_dd_dev)*(i_rotor_d_dev-((x_dd_dev-x_ddd_dev)/((x_dd_dev-x_l_dev)**2))*(psi_1d_dev+(x_dd_dev-x_l_dev)*i_rotor_d_dev-psi_fd_dev))))</td></tr><tr><td>d(psi_1d_dev)/dt</td><td>((1.0/T_ddd_dev)*(psi_fd_dev-psi_1d_dev-(x_dd_dev-x_l_dev)*i_rotor_d_dev))</td></tr><tr><td>d(psi_gq_dev)/dt</td><td>((1.0/T_qd_dev)*(-psi_gq_dev+(x_q_dev-x_qd_dev)*(i_rotor_q_dev-((x_qd_dev-x_qdd_dev)/((x_qd_dev-x_l_dev)**2))*(psi_kq_dev+(x_qd_dev-x_l_dev)*i_rotor_q_dev+psi_gq_dev))))</td></tr><tr><td>d(psi_kq_dev)/dt</td><td>((1.0/T_qdd_dev)*(-psi_gq_dev-psi_kq_dev-(x_qd_dev-x_l_dev)*i_rotor_q_dev))</td></tr><tr><td>d(U_sensed_dev)/dt</td><td>((U_mag_dev-U_sensed_dev)/T_R_dev)</td></tr><tr><td>d(V_f_dev)/dt</td><td>((V_R_dev-V_f_dev)/T_A_dev)</td></tr><tr><td>d(R_f_dev)/dt</td><td>((1.0/T_F_dev)*(-R_f_dev+E_fd_dev*(K_F_dev/T_F_dev)))</td></tr><tr><td>d(E_fd_dev)/dt</td><td>((field_drive_dev-field_gain_dev*E_fd_dev)/T_E_dev)</td></tr></tbody></table></div></details><details><summary>Implicit algebraic equations</summary><p>This configuration has no implicit algebraic unknowns. Its explicit outputs and intermediate expressions are listed below.</p></details><details><summary>Explicit algebraic relationships and intermediate quantities</summary><div class="scroll"><table data-model-table="aux_const"><thead><tr><th>Symbol</th><th>Definition</th></tr></thead><tbody><tr><td>u_d_dev</td><td>(sin(theta_dev)*v_d_dev - cos(theta_dev)*v_q_dev)</td></tr><tr><td>u_q_dev</td><td>(cos(theta_dev)*v_d_dev + sin(theta_dev)*v_q_dev)</td></tr><tr><td>T_cmd_limited_dev</td><td>(((T_m_upper_dev)+((((T_m_lower_dev)+((T_0+SpeedPara_dev*(w_ref-w_dev)/(2*pi*f0_dev)))+abs((T_m_lower_dev)-((T_0+SpeedPara_dev*(w_ref-w_dev)/(2*pi*f0_dev)))))/2))-abs((T_m_upper_dev)-((((T_m_lower_dev)+((T_0+SpeedPara_dev*(w_ref-w_dev)/(2*pi*f0_dev)))+abs((T_m_lower_dev)-((T_0+SpeedPara_dev*(w_ref-w_dev)/(2*pi*f0_dev)))))/2))))/2)</td></tr><tr><td>T_m_rate_raw_dev</td><td>((T_cmd_limited_dev-T_m_dev)/T_speed_dev)</td></tr><tr><td>T_m_rate_dev</td><td>(((dT_m_up_dev)+(((((-dT_m_down_dev))+(T_m_rate_raw_dev)+abs(((-dT_m_down_dev))-(T_m_rate_raw_dev)))/2))-abs((dT_m_up_dev)-(((((-dT_m_down_dev))+(T_m_rate_raw_dev)+abs(((-dT_m_down_dev))-(T_m_rate_raw_dev)))/2))))/2)</td></tr><tr><td>i_rotor_d_dev</td><td>(-(1.0/x_ddd_dev)*(psi_d_dev-psi_1d_dev*((x_dd_dev-x_ddd_dev)/(x_dd_dev-x_l_dev))-psi_fd_dev*((x_ddd_dev-x_l_dev)/(x_dd_dev-x_l_dev))))</td></tr><tr><td>i_rotor_q_dev</td><td>(-(1.0/x_qdd_dev)*(psi_q_dev-psi_kq_dev*((x_qd_dev-x_qdd_dev)/(x_qd_dev-x_l_dev))+psi_gq_dev*((x_qdd_dev-x_l_dev)/(x_qd_dev-x_l_dev))))</td></tr><tr><td>T_e_dev</td><td>(psi_d_dev*i_rotor_q_dev - psi_q_dev*i_rotor_d_dev)</td></tr><tr><td>U_mag_dev</td><td>sqrt((R_a_dev*i_rotor_d_dev+(w_dev/(2*pi*f0_dev))*psi_q_dev)**2+(-R_a_dev*i_rotor_q_dev+(w_dev/(2*pi*f0_dev))*psi_d_dev)**2)</td></tr><tr><td>V_pss_dev</td><td>(((V_pss_upper_dev)+((((V_pss_lower_dev)+((K_s_dev*Px_3_dev))+abs((V_pss_lower_dev)-((K_s_dev*Px_3_dev))))/2))-abs((V_pss_upper_dev)-((((V_pss_lower_dev)+((K_s_dev*Px_3_dev))+abs((V_pss_lower_dev)-((K_s_dev*Px_3_dev))))/2))))/2)</td></tr><tr><td>V_R_dev</td><td>(((V_R_upper_dev)+((((V_R_lower_dev)+((K_A_dev*(V_ref-U_sensed_dev+V_pss_dev+R_f_dev-E_fd_dev*K_F_dev/T_F_dev)))+abs((V_R_lower_dev)-((K_A_dev*(V_ref-U_sensed_dev+V_pss_dev+R_f_dev-E_fd_dev*K_F_dev/T_F_dev)))))/2))-abs((V_R_upper_dev)-((((V_R_lower_dev)+((K_A_dev*(V_ref-U_sensed_dev+V_pss_dev+R_f_dev-E_fd_dev*K_F_dev/T_F_dev)))+abs((V_R_lower_dev)-((K_A_dev*(V_ref-U_sensed_dev+V_pss_dev+R_f_dev-E_fd_dev*K_F_dev/T_F_dev)))))/2))))/2)</td></tr><tr><td>S_E_dev</td><td>(EnableSaturation_dev*S_E_A_dev*exp(S_E_B_dev*E_fd_dev))</td></tr><tr><td>field_gain_dev</td><td>(K_E_dev+S_E_dev)</td></tr><tr><td>field_drive_lower_dev</td><td>(field_gain_dev*E_fd_lower_dev)</td></tr><tr><td>field_drive_upper_dev</td><td>(field_gain_dev*E_fd_upper_dev)</td></tr><tr><td>field_drive_dev</td><td>(((field_drive_upper_dev)+((((field_drive_lower_dev)+(V_f_dev)+abs((field_drive_lower_dev)-(V_f_dev)))/2))-abs((field_drive_upper_dev)-((((field_drive_lower_dev)+(V_f_dev)+abs((field_drive_lower_dev)-(V_f_dev)))/2))))/2)</td></tr><tr><td>i_d_dev</td><td>(sin(theta_dev)*i_rotor_d_dev + cos(theta_dev)*i_rotor_q_dev)</td></tr><tr><td>i_q_dev</td><td>(-cos(theta_dev)*i_rotor_d_dev + sin(theta_dev)*i_rotor_q_dev)</td></tr></tbody></table></div><div class="scroll"><table data-model-table="aux_var"><thead><tr><th>Symbol</th><th>Definition</th><th>Dependency properties</th></tr></thead><tbody></tbody></table></div></details><details><summary>Limits, anti-windup, and protection</summary><p>clip(a,l,h) = min(max(a,l),h). Piecewise selects the first condition that is true. Min, Max, Abs, and Piecewise terms embedded in the equations are part of the model. The blocks below define additional limiter, deadband, rate-limit, and protection flags. Their boundary conventions are defined in <a href="model_conventions.html#limits">Limits and logical flags</a>.</p><p>No separate logical-flag blocks are defined. Nonlinear limits, when present, remain explicitly embedded in the differential and algebraic expressions.</p></details><details><summary>Component structure and port conventions</summary><h3>device.rotor_v / RotorVoltageFromTerminal</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>network_voltage_d</td><td>v_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>network_voltage_q</td><td>v_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>network_dq</td><td>Vbase</td><td>+pcc_to_neutral</td></tr><tr><td>rotor_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_rotor</td><td>one_radian</td><td>+rotor_leads_network</td></tr><tr><td>rotor_voltage_d</td><td>u_d_dev</td><td>out</td><td>voltage</td><td>pu</td><td>rotor_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>rotor_voltage_q</td><td>u_q_dev</td><td>out</td><td>voltage</td><td>pu</td><td>rotor_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr></tbody></table></div><h3>device.swing / ClassicalMachineSwing</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>mechanical_input</td><td>T_m_dev</td><td>in</td><td>mechanical_power_or_torque</td><td>pu</td><td>shaft</td><td>machine_base</td><td>+prime_mover_to_rotor</td></tr><tr><td>electromagnetic_torque</td><td>T_e_dev</td><td>in</td><td>torque</td><td>pu</td><td>shaft</td><td>Tbase</td><td>+opposes_prime_mover</td></tr><tr><td>synchronous_speed</td><td>(2*pi*f0_dev)</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>network</td><td>wbase</td><td>+positive_sequence</td></tr><tr><td>rotor_speed</td><td>w_dev</td><td>out</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>wbase</td><td>+electrical_rotation</td></tr><tr><td>rotor_angle</td><td>theta_dev</td><td>out</td><td>angle</td><td>rad</td><td>network_to_rotor</td><td>one_radian</td><td>+rotor_leads_network</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>inertia</td><td>H_dev</td><td>inertia</td><td>model_native</td><td>machine_base</td></tr><tr><td>damping</td><td>D_dev</td><td>damping</td><td>model_native</td><td>machine_base</td></tr></tbody></table></div><h3>device.em / SG_DLegacyElectromagnetic</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>rotor_voltage_d</td><td>u_d_dev</td><td>in</td><td>voltage</td><td>pu</td><td>rotor_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>rotor_voltage_q</td><td>u_q_dev</td><td>in</td><td>voltage</td><td>pu</td><td>rotor_dq</td><td>Vbase</td><td>+terminal_to_neutral</td></tr><tr><td>rotor_speed</td><td>w_dev</td><td>in</td><td>angular_frequency</td><td>rad/s</td><td>shaft</td><td>wbase</td><td>+electrical_rotation</td></tr><tr><td>field_voltage</td><td>E_fd_dev</td><td>in</td><td>voltage</td><td>pu</td><td>field</td><td>field_base</td><td>+excitation</td></tr><tr><td>stator_flux_d</td><td>psi_d_dev</td><td>out</td><td>flux_linkage</td><td>pu</td><td>rotor_dq</td><td>flux_base</td><td>+d_axis</td></tr><tr><td>stator_flux_q</td><td>psi_q_dev</td><td>out</td><td>flux_linkage</td><td>pu</td><td>rotor_dq</td><td>flux_base</td><td>+q_axis</td></tr><tr><td>field_flux</td><td>psi_fd_dev</td><td>out</td><td>flux_linkage</td><td>pu</td><td>field</td><td>flux_base</td><td>+field</td></tr><tr><td>d_damper_flux</td><td>psi_1d_dev</td><td>out</td><td>flux_linkage</td><td>pu</td><td>rotor_dq</td><td>flux_base</td><td>+d_damper</td></tr><tr><td>q_transient_flux</td><td>psi_gq_dev</td><td>out</td><td>flux_linkage</td><td>pu</td><td>rotor_dq</td><td>flux_base</td><td>+q_transient</td></tr><tr><td>q_damper_flux</td><td>psi_kq_dev</td><td>out</td><td>flux_linkage</td><td>pu</td><td>rotor_dq</td><td>flux_base</td><td>+q_damper</td></tr><tr><td>rotor_current_d</td><td>i_rotor_d_dev</td><td>out</td><td>current</td><td>pu</td><td>rotor_dq</td><td>Ibase</td><td>+generator_to_grid</td></tr><tr><td>rotor_current_q</td><td>i_rotor_q_dev</td><td>out</td><td>current</td><td>pu</td><td>rotor_dq</td><td>Ibase</td><td>+generator_to_grid</td></tr><tr><td>electromagnetic_torque</td><td>T_e_dev</td><td>out</td><td>torque</td><td>pu</td><td>shaft</td><td>Tbase</td><td>+opposes_prime_mover</td></tr><tr><td>terminal_voltage_magnitude</td><td>U_mag_dev</td><td>out</td><td>voltage</td><td>pu</td><td>terminal</td><td>Vbase</td><td>+magnitude</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Component parameter</th><th>Bound symbol</th><th>Quantity</th><th>Unit</th><th>Base</th></tr></thead><tbody><tr><td>stator_resistance</td><td>R_a_dev</td><td>resistance</td><td>pu</td><td>Zbase</td></tr><tr><td>leakage_reactance</td><td>x_l_dev</td><td>reactance</td><td>pu</td><td>Zbase</td></tr><tr><td>d_axis_reactance</td><td>x_d_dev</td><td>reactance</td><td>pu</td><td>Zbase</td></tr><tr><td>d_axis_transient_reactance</td><td>x_dd_dev</td><td>reactance</td><td>pu</td><td>Zbase</td></tr><tr><td>d_axis_subtransient_reactance</td><td>x_ddd_dev</td><td>reactance</td><td>pu</td><td>Zbase</td></tr><tr><td>q_axis_reactance</td><td>x_q_dev</td><td>reactance</td><td>pu</td><td>Zbase</td></tr><tr><td>q_axis_transient_reactance</td><td>x_qd_dev</td><td>reactance</td><td>pu</td><td>Zbase</td></tr><tr><td>q_axis_subtransient_reactance</td><td>x_qdd_dev</td><td>reactance</td><td>pu</td><td>Zbase</td></tr><tr><td>d_axis_transient_time</td><td>T_dd_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>d_axis_subtransient_time</td><td>T_ddd_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>q_axis_transient_time</td><td>T_qd_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>q_axis_subtransient_time</td><td>T_qdd_dev</td><td>time</td><td>s</td><td>one_second</td></tr><tr><td>base_frequency</td><td>f0_dev</td><td>frequency</td><td>Hz</td><td>fbase</td></tr></tbody></table></div><h3>device.net_i / RotorCurrentToNetworkDQ</h3><div class="scroll"><table><thead><tr><th>Port</th><th>Bound symbol</th><th>Direction</th><th>Quantity</th><th>Unit</th><th>Reference frame</th><th>Base</th><th>Positive direction</th></tr></thead><tbody><tr><td>rotor_current_d</td><td>i_rotor_d_dev</td><td>in</td><td>current</td><td>pu</td><td>rotor_dq</td><td>Ibase</td><td>+generator_to_grid</td></tr><tr><td>rotor_current_q</td><td>i_rotor_q_dev</td><td>in</td><td>current</td><td>pu</td><td>rotor_dq</td><td>Ibase</td><td>+generator_to_grid</td></tr><tr><td>rotor_angle</td><td>theta_dev</td><td>in</td><td>angle</td><td>rad</td><td>network_to_rotor</td><td>one_radian</td><td>+rotor_leads_network</td></tr><tr><td>network_current_d</td><td>i_d_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr><tr><td>network_current_q</td><td>i_q_dev</td><td>out</td><td>current</td><td>pu</td><td>network_dq</td><td>Ibase</td><td>+injected_to_grid</td></tr></tbody></table></div></details></section></main><a class="top" href="#top">Back to top</a><script>function expandAll(){document.querySelectorAll("details").forEach(d=>d.open=true)}function collapseAll(){document.querySelectorAll("details").forEach(d=>d.open=false)}function filterCards(){let q=document.getElementById("search").value.toLowerCase();document.querySelectorAll(".model-card").forEach(e=>e.hidden=!e.textContent.toLowerCase().includes(q))}</script></body></html>